@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix ns2: <http://buildsys.org/ontologies/bldg37#> .
@prefix ns3: <http://buildsys.org/ontologies/bldg37#bldg37.CHW.Pump3_Start/> .
@prefix ns4: <http://buildsys.org/ontologies/bldg37#bldg37.CHW.Pump4_Start/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

ns2:AHU01 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg37.AHU.AHU01.CCV,
        ns2:bldg37.AHU.AHU01.Cooling_Valve_Output,
        ns2:bldg37.AHU.AHU01.Heating_Valve_Output,
        ns2:bldg37.AHU.AHU01.Outside_Air_Temp,
        ns2:bldg37.AHU.AHU01.Supply_Air_Pressure,
        ns2:bldg37.AHU.AHU01.Supply_Air_Temp,
        ns2:bldg37.AHU.AHU01.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU02 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg37.AHU.AHU02.Cooling_Valve_Output,
        ns2:bldg37.AHU.AHU02.Heating_Valve_Output,
        ns2:bldg37.AHU.AHU02.Outside_Air_Temp,
        ns2:bldg37.AHU.AHU02.Supply_Air_Pressure,
        ns2:bldg37.AHU.AHU02.Supply_Air_Temp,
        ns2:bldg37.AHU.AHU02.Supply_Air_Temp_Setpoint,
        ns2:bldg37.AHU.AHU02.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU03 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1200G_LAB,
        ns2:VAVRM1200H_1_LAB,
        ns2:VAVRM1200H_2_LAB,
        ns2:VAVRM1200K_LAB,
        ns2:VAVRM1200L_LAB,
        ns2:VAVRM1242_LAB,
        ns2:VAVRM1244_LAB,
        ns2:VAVRM1247_LAB,
        ns2:VAVRM1251_2_LAB,
        ns2:VAVRM1251_LAB,
        ns2:VAVRM1253_LAB,
        ns2:VAVRM1256_LAB,
        ns2:VAVRM1262_LAB,
        ns2:VAVRM1264_LAB,
        ns2:VAVRM1265_LAB,
        ns2:VAVRM1266_LAB ;
    brick:hasPoint ns2:bldg37.AHU.AHU03.CCV,
        ns2:bldg37.AHU.AHU03.Cooling_Valve_Output,
        ns2:bldg37.AHU.AHU03.Heating_Valve_Output,
        ns2:bldg37.AHU.AHU03.Outside_Air_Temp,
        ns2:bldg37.AHU.AHU03.Supply_Air_Pressure,
        ns2:bldg37.AHU.AHU03.Supply_Air_Temp,
        ns2:bldg37.AHU.AHU03.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU04 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg37.AHU.AHU04.Cooling_Valve_Output,
        ns2:bldg37.AHU.AHU04.Heating_Valve_Output,
        ns2:bldg37.AHU.AHU04.Outside_Air_Temp,
        ns2:bldg37.AHU.AHU04.Supply_Air_Pressure,
        ns2:bldg37.AHU.AHU04.Supply_Air_Temp,
        ns2:bldg37.AHU.AHU04.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU05 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1100A_1_LAB,
        ns2:VAVRM1130B_1_LAB,
        ns2:VAVRM1130B_2_LAB,
        ns2:VAVRM1130C_LAB,
        ns2:VAVRM1130_1_LAB,
        ns2:VAVRM1130_2_LAB,
        ns2:VAVRM1130_3_LAB,
        ns2:VAVRM1150_LAB,
        ns2:VAVRM2100A_1_LAB,
        ns2:VAVRM2130B_1_LAB,
        ns2:VAVRM2130B_2_LAB,
        ns2:VAVRM2130C_LAB,
        ns2:VAVRM2130_1_LAB,
        ns2:VAVRM2130_2_LAB,
        ns2:VAVRM2130_3_LAB,
        ns2:VAVRM2150_LAB ;
    brick:hasPoint ns2:bldg37.AHU.AHU05.Cooling_Valve_Output,
        ns2:bldg37.AHU.AHU05.Heating_Valve_Output,
        ns2:bldg37.AHU.AHU05.Outside_Air_Temp,
        ns2:bldg37.AHU.AHU05.Supply_Air_Pressure,
        ns2:bldg37.AHU.AHU05.Supply_Air_Temp,
        ns2:bldg37.AHU.AHU05.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU06 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1100A_2_LAB,
        ns2:VAVRM1110_1_LAB,
        ns2:VAVRM1110_2_LAB,
        ns2:VAVRM1110_3_LAB,
        ns2:VAVRM1112_LAB,
        ns2:VAVRM1114A_LAB,
        ns2:VAVRM1114B_LAB,
        ns2:VAVRM1116_LAB,
        ns2:VAVRM1130D_LAB,
        ns2:VAVRM1160A_LAB,
        ns2:VAVRM1160_LAB,
        ns2:VAVRM2100A_2_LAB,
        ns2:VAVRM2110_1_LAB,
        ns2:VAVRM2110_2_LAB,
        ns2:VAVRM2110_3_LAB,
        ns2:VAVRM2112_LAB,
        ns2:VAVRM2114_1_LAB,
        ns2:VAVRM2114_2_LAB,
        ns2:VAVRM2116_LAB,
        ns2:VAVRM2160A_LAB ;
    brick:hasPoint ns2:bldg37.AHU.AHU06.Cooling_Valve_Output,
        ns2:bldg37.AHU.AHU06.Heating_Valve_Output,
        ns2:bldg37.AHU.AHU06.Outside_Air_Temp,
        ns2:bldg37.AHU.AHU06.Supply_Air_Pressure,
        ns2:bldg37.AHU.AHU06.Supply_Air_Temp,
        ns2:bldg37.AHU.AHU06.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU07 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1200C,
        ns2:VAVRM1200E,
        ns2:VAVRM1200F,
        ns2:VAVRM1204,
        ns2:VAVRM1206,
        ns2:VAVRM1208,
        ns2:VAVRM1210,
        ns2:VAVRM1212,
        ns2:VAVRM1226,
        ns2:VAVRM1230,
        ns2:VAVRM1232,
        ns2:VAVRM2200D,
        ns2:VAVRM2204,
        ns2:VAVRM2206C,
        ns2:VAVRM2208,
        ns2:VAVRM3200D,
        ns2:VAVRM3204,
        ns2:VAVRM3207,
        ns2:VAVRM3226,
        ns2:VAVRM4200C,
        ns2:VAVRM4204,
        ns2:VAVRM4206,
        ns2:VAVRM4207,
        ns2:VAVRM4213,
        ns2:VAVRM4214,
        ns2:VAVRM4215,
        ns2:VAVRM4217,
        ns2:VAVRM4223,
        ns2:VAVRM4227,
        ns2:VAVRM5200C,
        ns2:VAVRM5204,
        ns2:VAVRM5206,
        ns2:VAVRM5207,
        ns2:VAVRM5214,
        ns2:VAVRM5215,
        ns2:VAVRM5217,
        ns2:VAVRM5218,
        ns2:VAVRM5223,
        ns2:VAVRM5227 ;
    brick:hasPoint ns2:bldg37.AHU.AHU07.Cooling_Valve_Output,
        ns2:bldg37.AHU.AHU07.Heating_Valve_Output,
        ns2:bldg37.AHU.AHU07.Mixed_Air_Temp,
        ns2:bldg37.AHU.AHU07.Outside_Air_Temp,
        ns2:bldg37.AHU.AHU07.Return_Air_Temp,
        ns2:bldg37.AHU.AHU07.Supply_Air_Pressure,
        ns2:bldg37.AHU.AHU07.Supply_Air_Temp,
        ns2:bldg37.AHU.AHU07.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU08 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1207A_LAB,
        ns2:VAVRM1207_LAB,
        ns2:VAVRM1300A_LAB,
        ns2:VAVRM1300C_1_LAB,
        ns2:VAVRM1300C_2_LAB,
        ns2:VAVRM1300D_1_LAB,
        ns2:VAVRM1300D_2_LAB,
        ns2:VAVRM1300H_LAB,
        ns2:VAVRM1321_LAB,
        ns2:VAVRM1322_LAB,
        ns2:VAVRM1324_LAB,
        ns2:VAVRM1325_LAB,
        ns2:VAVRM1326A_LAB,
        ns2:VAVRM1326B_LAB,
        ns2:VAVRM1326C_LAB,
        ns2:VAVRM1326D_LAB,
        ns2:VAVRM1326_1_LAB,
        ns2:VAVRM1326_2_LAB,
        ns2:VAVRM1327_LAB,
        ns2:VAVRM1331_LAB,
        ns2:VAVRM2400A_LAB,
        ns2:VAVRM2400B_LAB,
        ns2:VAVRM2403A_LAB,
        ns2:VAVRM2403_LAB,
        ns2:VAVRM2405_LAB,
        ns2:VAVRM2406_LAB,
        ns2:VAVRM2407_LAB,
        ns2:VAVRM2412_LAB,
        ns2:VAVRM2414_LAB,
        ns2:VAVRM2417_LAB,
        ns2:VAVRM2419_LAB,
        ns2:VAVRM3300B_2_LAB,
        ns2:VAVRM3300B_LAB,
        ns2:VAVRM3306_LAB,
        ns2:VAVRM3316_LAB,
        ns2:VAVRM3318D_LAB,
        ns2:VAVRM3318E_LAB,
        ns2:VAVRM3318F_LAB,
        ns2:VAVRM3318G_LAB,
        ns2:VAVRM3318L_LAB,
        ns2:VAVRM3318_1_LAB,
        ns2:VAVRM3318_2_LAB,
        ns2:VAVRM3318_3_LAB,
        ns2:VAVRM3319_LAB,
        ns2:VAVRM3320_LAB,
        ns2:VAVRM4300C_LAB,
        ns2:VAVRM4303_LAB,
        ns2:VAVRM4306_LAB,
        ns2:VAVRM4310_LAB,
        ns2:VAVRM4318C_LAB,
        ns2:VAVRM4318E_LAB,
        ns2:VAVRM4318L_LAB,
        ns2:VAVRM4318_1_LAB,
        ns2:VAVRM4318_2_LAB,
        ns2:VAVRM4319_LAB,
        ns2:VAVRM4320_LAB,
        ns2:VAVRM4400_LAB,
        ns2:VAVRM4418B_LAB,
        ns2:VAVRM4418D_LAB,
        ns2:VAVRM4418E_LAB,
        ns2:VAVRM4418F_LAB,
        ns2:VAVRM5300B_LAB,
        ns2:VAVRM5300C_LAB,
        ns2:VAVRM5306_LAB,
        ns2:VAVRM5316_LAB,
        ns2:VAVRM5318A_LAB,
        ns2:VAVRM5318B_LAB,
        ns2:VAVRM5318C_LAB,
        ns2:VAVRM5318D_LAB,
        ns2:VAVRM5318E_LAB,
        ns2:VAVRM5318G_LAB,
        ns2:VAVRM5318_1_LAB,
        ns2:VAVRM5318_2_LAB,
        ns2:VAVRM5318_3_LAB,
        ns2:VAVRM5319_LAB,
        ns2:VAVRM5320_LAB ;
    brick:hasPoint ns2:bldg37.AHU.AHU08.Cooling_Valve_Output,
        ns2:bldg37.AHU.AHU08.Heating_Valve_Output,
        ns2:bldg37.AHU.AHU08.Outside_Air_Temp,
        ns2:bldg37.AHU.AHU08.Supply_Air_Pressure,
        ns2:bldg37.AHU.AHU08.Supply_Air_Temp,
        ns2:bldg37.AHU.AHU08.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU09 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1337,
        ns2:VAVRM1337A,
        ns2:VAVRM1337C,
        ns2:VAVRM1338,
        ns2:VAVRM1343,
        ns2:VAVRM1345,
        ns2:VAVRM2307,
        ns2:VAVRM2313,
        ns2:VAVRM2315,
        ns2:VAVRM2319,
        ns2:VAVRM2323,
        ns2:VAVRM2327,
        ns2:VAVRM2330A,
        ns2:VAVRM2330B,
        ns2:VAVRM2330C,
        ns2:VAVRM2335,
        ns2:VAVRM2336,
        ns2:VAVRM3307,
        ns2:VAVRM3311,
        ns2:VAVRM3315,
        ns2:VAVRM3325,
        ns2:VAVRM3329,
        ns2:VAVRM3331,
        ns2:VAVRM4307,
        ns2:VAVRM4311,
        ns2:VAVRM4315,
        ns2:VAVRM4325,
        ns2:VAVRM4329,
        ns2:VAVRM4331,
        ns2:VAVRM5307,
        ns2:VAVRM5311,
        ns2:VAVRM5315,
        ns2:VAVRM5325,
        ns2:VAVRM5329,
        ns2:VAVRM5331 ;
    brick:hasPoint ns2:bldg37.AHU.AHU09.CCV,
        ns2:bldg37.AHU.AHU09.Cooling_Valve_Output,
        ns2:bldg37.AHU.AHU09.Heating_Valve_Output,
        ns2:bldg37.AHU.AHU09.Mixed_Air_Temp,
        ns2:bldg37.AHU.AHU09.Outside_Air_Temp,
        ns2:bldg37.AHU.AHU09.Return_Air_Temp,
        ns2:bldg37.AHU.AHU09.Supply_Air_Pressure,
        ns2:bldg37.AHU.AHU09.Supply_Air_Temp,
        ns2:bldg37.AHU.AHU09.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU10 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1245_LAB,
        ns2:VAVRM1300B_LAB,
        ns2:VAVRM1300F_LAB,
        ns2:VAVRM1300G_LAB,
        ns2:VAVRM1300H_1_LAB,
        ns2:VAVRM1300H_2_LAB,
        ns2:VAVRM1300M_LAB,
        ns2:VAVRM1305B_LAB,
        ns2:VAVRM1305Z_LAB,
        ns2:VAVRM1305_LAB,
        ns2:VAVRM1311_LAB,
        ns2:VAVRM1317A_LAB,
        ns2:VAVRM1317_1A_LAB,
        ns2:VAVRM1317_1B_LAB,
        ns2:VAVRM1317_2A_LAB,
        ns2:VAVRM1317_2B_LAB,
        ns2:VAVRM1346_LAB,
        ns2:VAVRM1350A_LAB,
        ns2:VAVRM1350B_LAB,
        ns2:VAVRM1350C_LAB,
        ns2:VAVRM1350D_LAB,
        ns2:VAVRM1350E_LAB,
        ns2:VAVRM1350G_LAB,
        ns2:VAVRM1350H_LAB,
        ns2:VAVRM1350R_LAB,
        ns2:VAVRM1350W_LAB,
        ns2:VAVRM1350X_1_LAB,
        ns2:VAVRM1350X_2_LAB,
        ns2:VAVRM1350X_3_LAB,
        ns2:VAVRM1350X_4_LAB,
        ns2:VAVRM1350Y_LAB,
        ns2:VAVRM1350_1_LAB,
        ns2:VAVRM1350_2_LAB,
        ns2:VAVRM1354A_LAB,
        ns2:VAVRM1361_LAB,
        ns2:VAVRM1364_LAB,
        ns2:VAVRM1368_LAB,
        ns2:VAVRM1370_LAB,
        ns2:VAVRM1372_LAB,
        ns2:VAVRM1379_LAB,
        ns2:VAVRM1381_LAB,
        ns2:VAVRM1389_LAB,
        ns2:VAVRM1550_LAB,
        ns2:VAVRM2300B_LAB,
        ns2:VAVRM2300G_LAB,
        ns2:VAVRM2300_LAB,
        ns2:VAVRM2328A_LAB,
        ns2:VAVRM2328B_LAB,
        ns2:VAVRM2328C_LAB,
        ns2:VAVRM2328D_LAB,
        ns2:VAVRM2328F_LAB,
        ns2:VAVRM2328Y_LAB,
        ns2:VAVRM2328_1_LAB,
        ns2:VAVRM2328_2_LAB,
        ns2:VAVRM3300B_1_LAB,
        ns2:VAVRM3300H_LAB,
        ns2:VAVRM3335_LAB,
        ns2:VAVRM3336A_LAB,
        ns2:VAVRM3336B_LAB,
        ns2:VAVRM3336C_LAB,
        ns2:VAVRM3336D_LAB,
        ns2:VAVRM3336Y_LAB,
        ns2:VAVRM3336_1_LAB,
        ns2:VAVRM3336_2_LAB,
        ns2:VAVRM4300B_1_LAB,
        ns2:VAVRM4300B_2_LAB,
        ns2:VAVRM4300G_LAB,
        ns2:VAVRM4318D_LAB,
        ns2:VAVRM4318F_LAB,
        ns2:VAVRM4318_3_LAB,
        ns2:VAVRM4318_4_LAB,
        ns2:VAVRM4335_LAB,
        ns2:VAVRM5300G_LAB,
        ns2:VAVRM5335_LAB,
        ns2:VAVRM5336A_LAB,
        ns2:VAVRM5336B_LAB,
        ns2:VAVRM5336C_LAB,
        ns2:VAVRM5336D_1_LAB,
        ns2:VAVRM5336Y_LAB,
        ns2:VAVRM5336_1_LAB,
        ns2:VAVRM5336_2_LAB ;
    brick:hasPoint ns2:bldg37.AHU.AHU10.Cooling_Valve_Output,
        ns2:bldg37.AHU.AHU10.Heating_Valve_Output,
        ns2:bldg37.AHU.AHU10.Outside_Air_Temp,
        ns2:bldg37.AHU.AHU10.Supply_Air_Pressure,
        ns2:bldg37.AHU.AHU10.Supply_Air_Temp,
        ns2:bldg37.AHU.AHU10.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:bldg37 a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value "129771^^<http://www.w3.org/2001/XMLSchema#integer>" ] .

ns2:damperVAVRM1200C a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1200C.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1200C .

ns2:damperVAVRM1200E a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1200E.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1200E .

ns2:damperVAVRM1200F a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1200F.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1200F .

ns2:damperVAVRM1204 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1204.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1204 .

ns2:damperVAVRM1206 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1206.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1206 .

ns2:damperVAVRM1208 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1208.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1208 .

ns2:damperVAVRM1210 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1210.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1210 .

ns2:damperVAVRM1212 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1212.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1212 .

ns2:damperVAVRM1226 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1226.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1226 .

ns2:damperVAVRM1230 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1230.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1230 .

ns2:damperVAVRM1232 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM1232.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1232 .

ns2:damperVAVRM1337 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1337.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1337 .

ns2:damperVAVRM1337A a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1337A.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1337A .

ns2:damperVAVRM1337C a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1337C.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1337C .

ns2:damperVAVRM1338 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1338.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1338 .

ns2:damperVAVRM1343 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1343.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1343 .

ns2:damperVAVRM1345 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM1345.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1345 .

ns2:damperVAVRM2200D a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM2200D.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2200D .

ns2:damperVAVRM2204 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM2204.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2204 .

ns2:damperVAVRM2206C a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM2206C.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2206C .

ns2:damperVAVRM2208 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM2208.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2208 .

ns2:damperVAVRM2307 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2307.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2307 .

ns2:damperVAVRM2313 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2313.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2313 .

ns2:damperVAVRM2315 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2315.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2315 .

ns2:damperVAVRM2319 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2319.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2319 .

ns2:damperVAVRM2323 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2323.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2323 .

ns2:damperVAVRM2327 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2327.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2327 .

ns2:damperVAVRM2330A a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2330A.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2330A .

ns2:damperVAVRM2330B a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2330B.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2330B .

ns2:damperVAVRM2330C a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2330C.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2330C .

ns2:damperVAVRM2335 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2335.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2335 .

ns2:damperVAVRM2336 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM2336.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2336 .

ns2:damperVAVRM3200D a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM3200D.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3200D .

ns2:damperVAVRM3204 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM3204.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3204 .

ns2:damperVAVRM3207 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM3207.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3207 .

ns2:damperVAVRM3226 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM3226.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3226 .

ns2:damperVAVRM3307 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3307.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3307 .

ns2:damperVAVRM3311 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3311.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3311 .

ns2:damperVAVRM3315 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3315.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3315 .

ns2:damperVAVRM3325 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3325.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3325 .

ns2:damperVAVRM3329 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3329.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3329 .

ns2:damperVAVRM3331 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM3331.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3331 .

ns2:damperVAVRM4200C a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4200C.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4200C .

ns2:damperVAVRM4204 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4204.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4204 .

ns2:damperVAVRM4206 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4206.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4206 .

ns2:damperVAVRM4207 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4207.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4207 .

ns2:damperVAVRM4213 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4213.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4213 .

ns2:damperVAVRM4214 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4214.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4214 .

ns2:damperVAVRM4215 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4215.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4215 .

ns2:damperVAVRM4217 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4217.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4217 .

ns2:damperVAVRM4223 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4223.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4223 .

ns2:damperVAVRM4227 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM4227.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4227 .

ns2:damperVAVRM4307 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4307.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4307 .

ns2:damperVAVRM4311 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4311.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4311 .

ns2:damperVAVRM4315 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4315.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4315 .

ns2:damperVAVRM4325 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4325.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4325 .

ns2:damperVAVRM4329 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4329.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4329 .

ns2:damperVAVRM4331 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM4331.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4331 .

ns2:damperVAVRM5200C a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5200C.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5200C .

ns2:damperVAVRM5204 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5204.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5204 .

ns2:damperVAVRM5206 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5206.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5206 .

ns2:damperVAVRM5207 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5207.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5207 .

ns2:damperVAVRM5214 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5214.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5214 .

ns2:damperVAVRM5215 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5215.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5215 .

ns2:damperVAVRM5217 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5217.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5217 .

ns2:damperVAVRM5218 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5218.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5218 .

ns2:damperVAVRM5223 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5223.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5223 .

ns2:damperVAVRM5227 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU07.RM5227.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5227 .

ns2:damperVAVRM5307 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5307.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5307 .

ns2:damperVAVRM5311 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5311.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5311 .

ns2:damperVAVRM5315 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5315.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5315 .

ns2:damperVAVRM5325 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5325.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5325 .

ns2:damperVAVRM5329 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5329.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5329 .

ns2:damperVAVRM5331 a brick:Damper ;
    brick:hasPoint ns2:bldg37.ZONE.AHU09.RM5331.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5331 .

ns2:floor1 a brick:Floor ;
    brick:hasPart ns2:RM1100A_1_LAB_room,
        ns2:RM1100A_2_LAB_room,
        ns2:RM1110_1_LAB_room,
        ns2:RM1110_2_LAB_room,
        ns2:RM1110_3_LAB_room,
        ns2:RM1112_LAB_room,
        ns2:RM1114A_LAB_room,
        ns2:RM1114B_LAB_room,
        ns2:RM1116_LAB_room,
        ns2:RM1130B_1_LAB_room,
        ns2:RM1130B_2_LAB_room,
        ns2:RM1130C_LAB_room,
        ns2:RM1130D_LAB_room,
        ns2:RM1130_1_LAB_room,
        ns2:RM1130_2_LAB_room,
        ns2:RM1130_3_LAB_room,
        ns2:RM1150_LAB_room,
        ns2:RM1160A_LAB_room,
        ns2:RM1160_LAB_room,
        ns2:RM1200C_room,
        ns2:RM1200E_room,
        ns2:RM1200F_room,
        ns2:RM1200G_LAB_room,
        ns2:RM1200H_1_LAB_room,
        ns2:RM1200H_2_LAB_room,
        ns2:RM1200K_LAB_room,
        ns2:RM1200L_LAB_room,
        ns2:RM1204_room,
        ns2:RM1206_room,
        ns2:RM1207A_LAB_room,
        ns2:RM1207_LAB_room,
        ns2:RM1208_room,
        ns2:RM1210_room,
        ns2:RM1212_room,
        ns2:RM1226_room,
        ns2:RM1230_room,
        ns2:RM1232_room,
        ns2:RM1242_LAB_room,
        ns2:RM1244_LAB_room,
        ns2:RM1245_LAB_room,
        ns2:RM1247_LAB_room,
        ns2:RM1251_2_LAB_room,
        ns2:RM1251_LAB_room,
        ns2:RM1253_LAB_room,
        ns2:RM1256_LAB_room,
        ns2:RM1262_LAB_room,
        ns2:RM1264_LAB_room,
        ns2:RM1265_LAB_room,
        ns2:RM1266_LAB_room,
        ns2:RM1300A_LAB_room,
        ns2:RM1300B_LAB_room,
        ns2:RM1300C_1_LAB_room,
        ns2:RM1300C_2_LAB_room,
        ns2:RM1300D_1_LAB_room,
        ns2:RM1300D_2_LAB_room,
        ns2:RM1300F_LAB_room,
        ns2:RM1300G_LAB_room,
        ns2:RM1300H_1_LAB_room,
        ns2:RM1300H_2_LAB_room,
        ns2:RM1300H_LAB_room,
        ns2:RM1300M_LAB_room,
        ns2:RM1305B_LAB_room,
        ns2:RM1305Z_LAB_room,
        ns2:RM1305_LAB_room,
        ns2:RM1311_LAB_room,
        ns2:RM1317A_LAB_room,
        ns2:RM1317_1A_LAB_room,
        ns2:RM1317_1B_LAB_room,
        ns2:RM1317_2A_LAB_room,
        ns2:RM1317_2B_LAB_room,
        ns2:RM1321_LAB_room,
        ns2:RM1322_LAB_room,
        ns2:RM1324_LAB_room,
        ns2:RM1325_LAB_room,
        ns2:RM1326A_LAB_room,
        ns2:RM1326B_LAB_room,
        ns2:RM1326C_LAB_room,
        ns2:RM1326D_LAB_room,
        ns2:RM1326_1_LAB_room,
        ns2:RM1326_2_LAB_room,
        ns2:RM1327_LAB_room,
        ns2:RM1331_LAB_room,
        ns2:RM1337A_room,
        ns2:RM1337C_room,
        ns2:RM1337_room,
        ns2:RM1338_room,
        ns2:RM1343_room,
        ns2:RM1345_room,
        ns2:RM1346_LAB_room,
        ns2:RM1350A_LAB_room,
        ns2:RM1350B_LAB_room,
        ns2:RM1350C_LAB_room,
        ns2:RM1350D_LAB_room,
        ns2:RM1350E_LAB_room,
        ns2:RM1350G_LAB_room,
        ns2:RM1350H_LAB_room,
        ns2:RM1350R_LAB_room,
        ns2:RM1350W_LAB_room,
        ns2:RM1350X_1_LAB_room,
        ns2:RM1350X_2_LAB_room,
        ns2:RM1350X_3_LAB_room,
        ns2:RM1350X_4_LAB_room,
        ns2:RM1350Y_LAB_room,
        ns2:RM1350_1_LAB_room,
        ns2:RM1350_2_LAB_room,
        ns2:RM1354A_LAB_room,
        ns2:RM1361_LAB_room,
        ns2:RM1364_LAB_room,
        ns2:RM1368_LAB_room,
        ns2:RM1370_LAB_room,
        ns2:RM1372_LAB_room,
        ns2:RM1379_LAB_room,
        ns2:RM1381_LAB_room,
        ns2:RM1389_LAB_room,
        ns2:RM1550_LAB_room .

ns2:floor2 a brick:Floor ;
    brick:hasPart ns2:RM2100A_1_LAB_room,
        ns2:RM2100A_2_LAB_room,
        ns2:RM2110_1_LAB_room,
        ns2:RM2110_2_LAB_room,
        ns2:RM2110_3_LAB_room,
        ns2:RM2112_LAB_room,
        ns2:RM2114_1_LAB_room,
        ns2:RM2114_2_LAB_room,
        ns2:RM2116_LAB_room,
        ns2:RM2130B_1_LAB_room,
        ns2:RM2130B_2_LAB_room,
        ns2:RM2130C_LAB_room,
        ns2:RM2130_1_LAB_room,
        ns2:RM2130_2_LAB_room,
        ns2:RM2130_3_LAB_room,
        ns2:RM2150_LAB_room,
        ns2:RM2160A_LAB_room,
        ns2:RM2200D_room,
        ns2:RM2204_room,
        ns2:RM2206C_room,
        ns2:RM2208_room,
        ns2:RM2300B_LAB_room,
        ns2:RM2300G_LAB_room,
        ns2:RM2300_LAB_room,
        ns2:RM2307_room,
        ns2:RM2313_room,
        ns2:RM2315_room,
        ns2:RM2319_room,
        ns2:RM2323_room,
        ns2:RM2327_room,
        ns2:RM2328A_LAB_room,
        ns2:RM2328B_LAB_room,
        ns2:RM2328C_LAB_room,
        ns2:RM2328D_LAB_room,
        ns2:RM2328F_LAB_room,
        ns2:RM2328Y_LAB_room,
        ns2:RM2328_1_LAB_room,
        ns2:RM2328_2_LAB_room,
        ns2:RM2330A_room,
        ns2:RM2330B_room,
        ns2:RM2330C_room,
        ns2:RM2335_room,
        ns2:RM2336_room,
        ns2:RM2400A_LAB_room,
        ns2:RM2400B_LAB_room,
        ns2:RM2403A_LAB_room,
        ns2:RM2403_LAB_room,
        ns2:RM2405_LAB_room,
        ns2:RM2406_LAB_room,
        ns2:RM2407_LAB_room,
        ns2:RM2412_LAB_room,
        ns2:RM2414_LAB_room,
        ns2:RM2417_LAB_room,
        ns2:RM2419_LAB_room .

ns2:floor3 a brick:Floor ;
    brick:hasPart ns2:RM3200D_room,
        ns2:RM3204_room,
        ns2:RM3207_room,
        ns2:RM3226_room,
        ns2:RM3300B_1_LAB_room,
        ns2:RM3300B_2_LAB_room,
        ns2:RM3300B_LAB_room,
        ns2:RM3300H_LAB_room,
        ns2:RM3306_LAB_room,
        ns2:RM3307_room,
        ns2:RM3311_room,
        ns2:RM3315_room,
        ns2:RM3316_LAB_room,
        ns2:RM3318D_LAB_room,
        ns2:RM3318E_LAB_room,
        ns2:RM3318F_LAB_room,
        ns2:RM3318G_LAB_room,
        ns2:RM3318L_LAB_room,
        ns2:RM3318_1_LAB_room,
        ns2:RM3318_2_LAB_room,
        ns2:RM3318_3_LAB_room,
        ns2:RM3319_LAB_room,
        ns2:RM3320_LAB_room,
        ns2:RM3325_room,
        ns2:RM3329_room,
        ns2:RM3331_room,
        ns2:RM3335_LAB_room,
        ns2:RM3336A_LAB_room,
        ns2:RM3336B_LAB_room,
        ns2:RM3336C_LAB_room,
        ns2:RM3336D_LAB_room,
        ns2:RM3336Y_LAB_room,
        ns2:RM3336_1_LAB_room,
        ns2:RM3336_2_LAB_room .

ns2:floor4 a brick:Floor ;
    brick:hasPart ns2:RM4200C_room,
        ns2:RM4204_room,
        ns2:RM4206_room,
        ns2:RM4207_room,
        ns2:RM4213_room,
        ns2:RM4214_room,
        ns2:RM4215_room,
        ns2:RM4217_room,
        ns2:RM4223_room,
        ns2:RM4227_room,
        ns2:RM4300B_1_LAB_room,
        ns2:RM4300B_2_LAB_room,
        ns2:RM4300C_LAB_room,
        ns2:RM4300G_LAB_room,
        ns2:RM4303_LAB_room,
        ns2:RM4306_LAB_room,
        ns2:RM4307_room,
        ns2:RM4310_LAB_room,
        ns2:RM4311_room,
        ns2:RM4315_room,
        ns2:RM4318C_LAB_room,
        ns2:RM4318D_LAB_room,
        ns2:RM4318E_LAB_room,
        ns2:RM4318F_LAB_room,
        ns2:RM4318L_LAB_room,
        ns2:RM4318_1_LAB_room,
        ns2:RM4318_2_LAB_room,
        ns2:RM4318_3_LAB_room,
        ns2:RM4318_4_LAB_room,
        ns2:RM4319_LAB_room,
        ns2:RM4320_LAB_room,
        ns2:RM4325_room,
        ns2:RM4329_room,
        ns2:RM4331_room,
        ns2:RM4335_LAB_room,
        ns2:RM4400_LAB_room,
        ns2:RM4418B_LAB_room,
        ns2:RM4418D_LAB_room,
        ns2:RM4418E_LAB_room,
        ns2:RM4418F_LAB_room .

ns2:floor5 a brick:Floor ;
    brick:hasPart ns2:RM5200C_room,
        ns2:RM5204_room,
        ns2:RM5206_room,
        ns2:RM5207_room,
        ns2:RM5214_room,
        ns2:RM5215_room,
        ns2:RM5217_room,
        ns2:RM5218_room,
        ns2:RM5223_room,
        ns2:RM5227_room,
        ns2:RM5300B_LAB_room,
        ns2:RM5300C_LAB_room,
        ns2:RM5300G_LAB_room,
        ns2:RM5306_LAB_room,
        ns2:RM5307_room,
        ns2:RM5311_room,
        ns2:RM5315_room,
        ns2:RM5316_LAB_room,
        ns2:RM5318A_LAB_room,
        ns2:RM5318B_LAB_room,
        ns2:RM5318C_LAB_room,
        ns2:RM5318D_LAB_room,
        ns2:RM5318E_LAB_room,
        ns2:RM5318G_LAB_room,
        ns2:RM5318_1_LAB_room,
        ns2:RM5318_2_LAB_room,
        ns2:RM5318_3_LAB_room,
        ns2:RM5319_LAB_room,
        ns2:RM5320_LAB_room,
        ns2:RM5325_room,
        ns2:RM5329_room,
        ns2:RM5331_room,
        ns2:RM5335_LAB_room,
        ns2:RM5336A_LAB_room,
        ns2:RM5336B_LAB_room,
        ns2:RM5336C_LAB_room,
        ns2:RM5336D_1_LAB_room,
        ns2:RM5336Y_LAB_room,
        ns2:RM5336_1_LAB_room,
        ns2:RM5336_2_LAB_room .

<urn:bldg37> a owl:Ontology ;
    rdfs:label "Mortar building bldg37" ;
    owl:imports <https://brickschema.org/schema/1.4/Brick> .

ns2:RM1100A_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1100A_1_LAB_room .

ns2:RM1100A_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1100A_2_LAB_room .

ns2:RM1110_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1110_1_LAB_room .

ns2:RM1110_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1110_2_LAB_room .

ns2:RM1110_3_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1110_3_LAB_room .

ns2:RM1112_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1112_LAB_room .

ns2:RM1114A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1114A_LAB_room .

ns2:RM1114B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1114B_LAB_room .

ns2:RM1116_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1116_LAB_room .

ns2:RM1130B_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1130B_1_LAB_room .

ns2:RM1130B_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1130B_2_LAB_room .

ns2:RM1130C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1130C_LAB_room .

ns2:RM1130D_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1130D_LAB_room .

ns2:RM1130_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1130_1_LAB_room .

ns2:RM1130_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1130_2_LAB_room .

ns2:RM1130_3_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1130_3_LAB_room .

ns2:RM1150_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1150_LAB_room .

ns2:RM1160A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1160A_LAB_room .

ns2:RM1160_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1160_LAB_room .

ns2:RM1200C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1200C_room .

ns2:RM1200E a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1200E_room .

ns2:RM1200F a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1200F_room .

ns2:RM1200G_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1200G_LAB_room .

ns2:RM1200H_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1200H_1_LAB_room .

ns2:RM1200H_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1200H_2_LAB_room .

ns2:RM1200K_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1200K_LAB_room .

ns2:RM1200L_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1200L_LAB_room .

ns2:RM1204 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1204_room .

ns2:RM1206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1206_room .

ns2:RM1207A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1207A_LAB_room .

ns2:RM1207_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1207_LAB_room .

ns2:RM1208 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1208_room .

ns2:RM1210 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1210_room .

ns2:RM1212 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1212_room .

ns2:RM1226 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1226_room .

ns2:RM1230 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1230_room .

ns2:RM1232 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1232_room .

ns2:RM1242_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1242_LAB_room .

ns2:RM1244_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1244_LAB_room .

ns2:RM1245_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1245_LAB_room .

ns2:RM1247_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1247_LAB_room .

ns2:RM1251_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1251_2_LAB_room .

ns2:RM1251_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1251_LAB_room .

ns2:RM1253_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1253_LAB_room .

ns2:RM1256_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1256_LAB_room .

ns2:RM1262_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1262_LAB_room .

ns2:RM1264_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1264_LAB_room .

ns2:RM1265_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1265_LAB_room .

ns2:RM1266_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1266_LAB_room .

ns2:RM1300A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300A_LAB_room .

ns2:RM1300B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300B_LAB_room .

ns2:RM1300C_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300C_1_LAB_room .

ns2:RM1300C_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300C_2_LAB_room .

ns2:RM1300D_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300D_1_LAB_room .

ns2:RM1300D_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300D_2_LAB_room .

ns2:RM1300F_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300F_LAB_room .

ns2:RM1300G_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300G_LAB_room .

ns2:RM1300H_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300H_1_LAB_room .

ns2:RM1300H_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300H_2_LAB_room .

ns2:RM1300H_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300H_LAB_room .

ns2:RM1300M_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300M_LAB_room .

ns2:RM1305B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1305B_LAB_room .

ns2:RM1305Z_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1305Z_LAB_room .

ns2:RM1305_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1305_LAB_room .

ns2:RM1311_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1311_LAB_room .

ns2:RM1317A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1317A_LAB_room .

ns2:RM1317_1A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1317_1A_LAB_room .

ns2:RM1317_1B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1317_1B_LAB_room .

ns2:RM1317_2A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1317_2A_LAB_room .

ns2:RM1317_2B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1317_2B_LAB_room .

ns2:RM1321_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1321_LAB_room .

ns2:RM1322_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1322_LAB_room .

ns2:RM1324_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1324_LAB_room .

ns2:RM1325_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1325_LAB_room .

ns2:RM1326A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1326A_LAB_room .

ns2:RM1326B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1326B_LAB_room .

ns2:RM1326C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1326C_LAB_room .

ns2:RM1326D_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1326D_LAB_room .

ns2:RM1326_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1326_1_LAB_room .

ns2:RM1326_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1326_2_LAB_room .

ns2:RM1327_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1327_LAB_room .

ns2:RM1331_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1331_LAB_room .

ns2:RM1337 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1337_room .

ns2:RM1337A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1337A_room .

ns2:RM1337C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1337C_room .

ns2:RM1338 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1338_room .

ns2:RM1343 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1343_room .

ns2:RM1345 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1345_room .

ns2:RM1346_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1346_LAB_room .

ns2:RM1350A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350A_LAB_room .

ns2:RM1350B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350B_LAB_room .

ns2:RM1350C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350C_LAB_room .

ns2:RM1350D_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350D_LAB_room .

ns2:RM1350E_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350E_LAB_room .

ns2:RM1350G_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350G_LAB_room .

ns2:RM1350H_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350H_LAB_room .

ns2:RM1350R_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350R_LAB_room .

ns2:RM1350W_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350W_LAB_room .

ns2:RM1350X_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350X_1_LAB_room .

ns2:RM1350X_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350X_2_LAB_room .

ns2:RM1350X_3_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350X_3_LAB_room .

ns2:RM1350X_4_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350X_4_LAB_room .

ns2:RM1350Y_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350Y_LAB_room .

ns2:RM1350_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350_1_LAB_room .

ns2:RM1350_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1350_2_LAB_room .

ns2:RM1354A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1354A_LAB_room .

ns2:RM1361_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1361_LAB_room .

ns2:RM1364_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1364_LAB_room .

ns2:RM1368_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1368_LAB_room .

ns2:RM1370_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1370_LAB_room .

ns2:RM1372_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1372_LAB_room .

ns2:RM1379_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1379_LAB_room .

ns2:RM1381_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1381_LAB_room .

ns2:RM1389_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1389_LAB_room .

ns2:RM1550_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1550_LAB_room .

ns2:RM2100A_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2100A_1_LAB_room .

ns2:RM2100A_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2100A_2_LAB_room .

ns2:RM2110_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2110_1_LAB_room .

ns2:RM2110_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2110_2_LAB_room .

ns2:RM2110_3_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2110_3_LAB_room .

ns2:RM2112_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2112_LAB_room .

ns2:RM2114_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2114_1_LAB_room .

ns2:RM2114_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2114_2_LAB_room .

ns2:RM2116_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2116_LAB_room .

ns2:RM2130B_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2130B_1_LAB_room .

ns2:RM2130B_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2130B_2_LAB_room .

ns2:RM2130C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2130C_LAB_room .

ns2:RM2130_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2130_1_LAB_room .

ns2:RM2130_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2130_2_LAB_room .

ns2:RM2130_3_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2130_3_LAB_room .

ns2:RM2150_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2150_LAB_room .

ns2:RM2160A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2160A_LAB_room .

ns2:RM2200D a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2200D_room .

ns2:RM2204 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2204_room .

ns2:RM2206C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2206C_room .

ns2:RM2208 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2208_room .

ns2:RM2300B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2300B_LAB_room .

ns2:RM2300G_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2300G_LAB_room .

ns2:RM2300_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2300_LAB_room .

ns2:RM2307 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2307_room .

ns2:RM2313 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2313_room .

ns2:RM2315 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2315_room .

ns2:RM2319 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2319_room .

ns2:RM2323 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2323_room .

ns2:RM2327 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2327_room .

ns2:RM2328A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2328A_LAB_room .

ns2:RM2328B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2328B_LAB_room .

ns2:RM2328C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2328C_LAB_room .

ns2:RM2328D_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2328D_LAB_room .

ns2:RM2328F_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2328F_LAB_room .

ns2:RM2328Y_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2328Y_LAB_room .

ns2:RM2328_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2328_1_LAB_room .

ns2:RM2328_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2328_2_LAB_room .

ns2:RM2330A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2330A_room .

ns2:RM2330B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2330B_room .

ns2:RM2330C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2330C_room .

ns2:RM2335 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2335_room .

ns2:RM2336 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2336_room .

ns2:RM2400A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2400A_LAB_room .

ns2:RM2400B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2400B_LAB_room .

ns2:RM2403A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2403A_LAB_room .

ns2:RM2403_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2403_LAB_room .

ns2:RM2405_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2405_LAB_room .

ns2:RM2406_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2406_LAB_room .

ns2:RM2407_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2407_LAB_room .

ns2:RM2412_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2412_LAB_room .

ns2:RM2414_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2414_LAB_room .

ns2:RM2417_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2417_LAB_room .

ns2:RM2419_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2419_LAB_room .

ns2:RM3200D a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3200D_room .

ns2:RM3204 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3204_room .

ns2:RM3207 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3207_room .

ns2:RM3226 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3226_room .

ns2:RM3300B_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3300B_1_LAB_room .

ns2:RM3300B_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3300B_2_LAB_room .

ns2:RM3300B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3300B_LAB_room .

ns2:RM3300H_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3300H_LAB_room .

ns2:RM3306_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3306_LAB_room .

ns2:RM3307 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3307_room .

ns2:RM3311 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3311_room .

ns2:RM3315 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3315_room .

ns2:RM3316_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3316_LAB_room .

ns2:RM3318D_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3318D_LAB_room .

ns2:RM3318E_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3318E_LAB_room .

ns2:RM3318F_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3318F_LAB_room .

ns2:RM3318G_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3318G_LAB_room .

ns2:RM3318L_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3318L_LAB_room .

ns2:RM3318_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3318_1_LAB_room .

ns2:RM3318_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3318_2_LAB_room .

ns2:RM3318_3_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3318_3_LAB_room .

ns2:RM3319_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3319_LAB_room .

ns2:RM3320_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3320_LAB_room .

ns2:RM3325 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3325_room .

ns2:RM3329 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3329_room .

ns2:RM3331 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3331_room .

ns2:RM3335_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3335_LAB_room .

ns2:RM3336A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3336A_LAB_room .

ns2:RM3336B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3336B_LAB_room .

ns2:RM3336C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3336C_LAB_room .

ns2:RM3336D_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3336D_LAB_room .

ns2:RM3336Y_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3336Y_LAB_room .

ns2:RM3336_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3336_1_LAB_room .

ns2:RM3336_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3336_2_LAB_room .

ns2:RM4200C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4200C_room .

ns2:RM4204 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4204_room .

ns2:RM4206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4206_room .

ns2:RM4207 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4207_room .

ns2:RM4213 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4213_room .

ns2:RM4214 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4214_room .

ns2:RM4215 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4215_room .

ns2:RM4217 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4217_room .

ns2:RM4223 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4223_room .

ns2:RM4227 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4227_room .

ns2:RM4300B_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4300B_1_LAB_room .

ns2:RM4300B_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4300B_2_LAB_room .

ns2:RM4300C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4300C_LAB_room .

ns2:RM4300G_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4300G_LAB_room .

ns2:RM4303_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4303_LAB_room .

ns2:RM4306_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4306_LAB_room .

ns2:RM4307 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4307_room .

ns2:RM4310_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4310_LAB_room .

ns2:RM4311 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4311_room .

ns2:RM4315 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4315_room .

ns2:RM4318C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4318C_LAB_room .

ns2:RM4318D_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4318D_LAB_room .

ns2:RM4318E_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4318E_LAB_room .

ns2:RM4318F_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4318F_LAB_room .

ns2:RM4318L_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4318L_LAB_room .

ns2:RM4318_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4318_1_LAB_room .

ns2:RM4318_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4318_2_LAB_room .

ns2:RM4318_3_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4318_3_LAB_room .

ns2:RM4318_4_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4318_4_LAB_room .

ns2:RM4319_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4319_LAB_room .

ns2:RM4320_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4320_LAB_room .

ns2:RM4325 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4325_room .

ns2:RM4329 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4329_room .

ns2:RM4331 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4331_room .

ns2:RM4335_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4335_LAB_room .

ns2:RM4400_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4400_LAB_room .

ns2:RM4418B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4418B_LAB_room .

ns2:RM4418D_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4418D_LAB_room .

ns2:RM4418E_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4418E_LAB_room .

ns2:RM4418F_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4418F_LAB_room .

ns2:RM5200C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5200C_room .

ns2:RM5204 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5204_room .

ns2:RM5206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5206_room .

ns2:RM5207 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5207_room .

ns2:RM5214 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5214_room .

ns2:RM5215 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5215_room .

ns2:RM5217 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5217_room .

ns2:RM5218 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5218_room .

ns2:RM5223 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5223_room .

ns2:RM5227 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5227_room .

ns2:RM5300B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5300B_LAB_room .

ns2:RM5300C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5300C_LAB_room .

ns2:RM5300G_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5300G_LAB_room .

ns2:RM5306_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5306_LAB_room .

ns2:RM5307 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5307_room .

ns2:RM5311 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5311_room .

ns2:RM5315 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5315_room .

ns2:RM5316_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5316_LAB_room .

ns2:RM5318A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5318A_LAB_room .

ns2:RM5318B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5318B_LAB_room .

ns2:RM5318C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5318C_LAB_room .

ns2:RM5318D_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5318D_LAB_room .

ns2:RM5318E_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5318E_LAB_room .

ns2:RM5318G_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5318G_LAB_room .

ns2:RM5318_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5318_1_LAB_room .

ns2:RM5318_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5318_2_LAB_room .

ns2:RM5318_3_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5318_3_LAB_room .

ns2:RM5319_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5319_LAB_room .

ns2:RM5320_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5320_LAB_room .

ns2:RM5325 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5325_room .

ns2:RM5329 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5329_room .

ns2:RM5331 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5331_room .

ns2:RM5335_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5335_LAB_room .

ns2:RM5336A_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5336A_LAB_room .

ns2:RM5336B_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5336B_LAB_room .

ns2:RM5336C_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5336C_LAB_room .

ns2:RM5336D_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5336D_1_LAB_room .

ns2:RM5336Y_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5336Y_LAB_room .

ns2:RM5336_1_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5336_1_LAB_room .

ns2:RM5336_2_LAB a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5336_2_LAB_room .

ns2:VAVRM1100A_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1100A_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1100A_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1100A_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1110_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1110_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1110_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1110_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1110_3_LAB a brick:VAV ;
    brick:feeds ns2:RM1110_3_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1112_LAB a brick:VAV ;
    brick:feeds ns2:RM1112_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1114A_LAB a brick:VAV ;
    brick:feeds ns2:RM1114A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1114B_LAB a brick:VAV ;
    brick:feeds ns2:RM1114B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1116_LAB a brick:VAV ;
    brick:feeds ns2:RM1116_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1130B_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1130B_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1130B_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1130B_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1130C_LAB a brick:VAV ;
    brick:feeds ns2:RM1130C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1130D_LAB a brick:VAV ;
    brick:feeds ns2:RM1130D_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1130_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1130_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1130_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1130_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1130_3_LAB a brick:VAV ;
    brick:feeds ns2:RM1130_3_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1150_LAB a brick:VAV ;
    brick:feeds ns2:RM1150_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1160A_LAB a brick:VAV ;
    brick:feeds ns2:RM1160A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1160_LAB a brick:VAV ;
    brick:feeds ns2:RM1160_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1200G_LAB a brick:VAV ;
    brick:feeds ns2:RM1200G_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1200H_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1200H_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1200H_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1200H_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1200K_LAB a brick:VAV ;
    brick:feeds ns2:RM1200K_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1200L_LAB a brick:VAV ;
    brick:feeds ns2:RM1200L_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1207A_LAB a brick:VAV ;
    brick:feeds ns2:RM1207A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1207_LAB a brick:VAV ;
    brick:feeds ns2:RM1207_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1242_LAB a brick:VAV ;
    brick:feeds ns2:RM1242_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1244_LAB a brick:VAV ;
    brick:feeds ns2:RM1244_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1245_LAB a brick:VAV ;
    brick:feeds ns2:RM1245_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1245_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1247_LAB a brick:VAV ;
    brick:feeds ns2:RM1247_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1251_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1251_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1251_LAB a brick:VAV ;
    brick:feeds ns2:RM1251_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1253_LAB a brick:VAV ;
    brick:feeds ns2:RM1253_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1256_LAB a brick:VAV ;
    brick:feeds ns2:RM1256_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1262_LAB a brick:VAV ;
    brick:feeds ns2:RM1262_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1264_LAB a brick:VAV ;
    brick:feeds ns2:RM1264_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1265_LAB a brick:VAV ;
    brick:feeds ns2:RM1265_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1266_LAB a brick:VAV ;
    brick:feeds ns2:RM1266_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300A_LAB a brick:VAV ;
    brick:feeds ns2:RM1300A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300B_LAB a brick:VAV ;
    brick:feeds ns2:RM1300B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300C_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1300C_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300C_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1300C_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300D_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1300D_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300D_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1300D_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300F_LAB a brick:VAV ;
    brick:feeds ns2:RM1300F_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300F_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300G_LAB a brick:VAV ;
    brick:feeds ns2:RM1300G_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300G_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300H_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1300H_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300H_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300H_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1300H_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300H_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300H_LAB a brick:VAV ;
    brick:feeds ns2:RM1300H_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1300M_LAB a brick:VAV ;
    brick:feeds ns2:RM1300M_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1300M_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1305B_LAB a brick:VAV ;
    brick:feeds ns2:RM1305B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1305Z_LAB a brick:VAV ;
    brick:feeds ns2:RM1305Z_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305Z_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1305_LAB a brick:VAV ;
    brick:feeds ns2:RM1305_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1305_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1311_LAB a brick:VAV ;
    brick:feeds ns2:RM1311_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1311_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1317A_LAB a brick:VAV ;
    brick:feeds ns2:RM1317A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1317_1A_LAB a brick:VAV ;
    brick:feeds ns2:RM1317_1A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_1A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1317_1B_LAB a brick:VAV ;
    brick:feeds ns2:RM1317_1B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_1B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1317_2A_LAB a brick:VAV ;
    brick:feeds ns2:RM1317_2A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1317_2A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1317_2B_LAB a brick:VAV ;
    brick:feeds ns2:RM1317_2B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1317_2B_LAB.Zone_Occupied_Mode .

ns2:VAVRM1321_LAB a brick:VAV ;
    brick:feeds ns2:RM1321_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1322_LAB a brick:VAV ;
    brick:feeds ns2:RM1322_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1324_LAB a brick:VAV ;
    brick:feeds ns2:RM1324_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1324_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1325_LAB a brick:VAV ;
    brick:feeds ns2:RM1325_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1325_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1326A_LAB a brick:VAV ;
    brick:feeds ns2:RM1326A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1326B_LAB a brick:VAV ;
    brick:feeds ns2:RM1326B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1326C_LAB a brick:VAV ;
    brick:feeds ns2:RM1326C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1326D_LAB a brick:VAV ;
    brick:feeds ns2:RM1326D_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326D_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1326_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1326_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1326_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1326_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1326_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1327_LAB a brick:VAV ;
    brick:feeds ns2:RM1327_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1327_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1331_LAB a brick:VAV ;
    brick:feeds ns2:RM1331_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM1331_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1346_LAB a brick:VAV ;
    brick:feeds ns2:RM1346_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1346_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350A_LAB a brick:VAV ;
    brick:feeds ns2:RM1350A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350B_LAB a brick:VAV ;
    brick:feeds ns2:RM1350B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350C_LAB a brick:VAV ;
    brick:feeds ns2:RM1350C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350D_LAB a brick:VAV ;
    brick:feeds ns2:RM1350D_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350D_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350E_LAB a brick:VAV ;
    brick:feeds ns2:RM1350E_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350E_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350G_LAB a brick:VAV ;
    brick:feeds ns2:RM1350G_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350G_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350H_LAB a brick:VAV ;
    brick:feeds ns2:RM1350H_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350H_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350R_LAB a brick:VAV ;
    brick:feeds ns2:RM1350R_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350R_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350W_LAB a brick:VAV ;
    brick:feeds ns2:RM1350W_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350W_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350X_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1350X_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350X_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1350X_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350X_3_LAB a brick:VAV ;
    brick:feeds ns2:RM1350X_3_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350X_4_LAB a brick:VAV ;
    brick:feeds ns2:RM1350X_4_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350X_4_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350Y_LAB a brick:VAV ;
    brick:feeds ns2:RM1350Y_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350Y_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350_1_LAB a brick:VAV ;
    brick:feeds ns2:RM1350_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1350_2_LAB a brick:VAV ;
    brick:feeds ns2:RM1350_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1350_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1354A_LAB a brick:VAV ;
    brick:feeds ns2:RM1354A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1354A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1361_LAB a brick:VAV ;
    brick:feeds ns2:RM1361_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1361_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1364_LAB a brick:VAV ;
    brick:feeds ns2:RM1364_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1364_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1368_LAB a brick:VAV ;
    brick:feeds ns2:RM1368_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1368_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1370_LAB a brick:VAV ;
    brick:feeds ns2:RM1370_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1370_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1372_LAB a brick:VAV ;
    brick:feeds ns2:RM1372_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1372_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1379_LAB a brick:VAV ;
    brick:feeds ns2:RM1379_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1379_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1381_LAB a brick:VAV ;
    brick:feeds ns2:RM1381_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1381_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1389_LAB a brick:VAV ;
    brick:feeds ns2:RM1389_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1389_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM1550_LAB a brick:VAV ;
    brick:feeds ns2:RM1550_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM1550_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2100A_1_LAB a brick:VAV ;
    brick:feeds ns2:RM2100A_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2100A_2_LAB a brick:VAV ;
    brick:feeds ns2:RM2100A_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2110_1_LAB a brick:VAV ;
    brick:feeds ns2:RM2110_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2110_2_LAB a brick:VAV ;
    brick:feeds ns2:RM2110_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2110_3_LAB a brick:VAV ;
    brick:feeds ns2:RM2110_3_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2112_LAB a brick:VAV ;
    brick:feeds ns2:RM2112_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2114_1_LAB a brick:VAV ;
    brick:feeds ns2:RM2114_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2114_2_LAB a brick:VAV ;
    brick:feeds ns2:RM2114_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2116_LAB a brick:VAV ;
    brick:feeds ns2:RM2116_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2130B_1_LAB a brick:VAV ;
    brick:feeds ns2:RM2130B_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2130B_2_LAB a brick:VAV ;
    brick:feeds ns2:RM2130B_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2130C_LAB a brick:VAV ;
    brick:feeds ns2:RM2130C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2130_1_LAB a brick:VAV ;
    brick:feeds ns2:RM2130_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2130_2_LAB a brick:VAV ;
    brick:feeds ns2:RM2130_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2130_3_LAB a brick:VAV ;
    brick:feeds ns2:RM2130_3_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2150_LAB a brick:VAV ;
    brick:feeds ns2:RM2150_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2160A_LAB a brick:VAV ;
    brick:feeds ns2:RM2160A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2300B_LAB a brick:VAV ;
    brick:feeds ns2:RM2300B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2300G_LAB a brick:VAV ;
    brick:feeds ns2:RM2300G_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300G_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2300_LAB a brick:VAV ;
    brick:feeds ns2:RM2300_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2300_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2328A_LAB a brick:VAV ;
    brick:feeds ns2:RM2328A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2328B_LAB a brick:VAV ;
    brick:feeds ns2:RM2328B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2328C_LAB a brick:VAV ;
    brick:feeds ns2:RM2328C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2328D_LAB a brick:VAV ;
    brick:feeds ns2:RM2328D_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328D_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2328F_LAB a brick:VAV ;
    brick:feeds ns2:RM2328F_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328F_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2328Y_LAB a brick:VAV ;
    brick:feeds ns2:RM2328Y_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328Y_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2328_1_LAB a brick:VAV ;
    brick:feeds ns2:RM2328_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2328_2_LAB a brick:VAV ;
    brick:feeds ns2:RM2328_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM2328_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2400A_LAB a brick:VAV ;
    brick:feeds ns2:RM2400A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2400A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2400B_LAB a brick:VAV ;
    brick:feeds ns2:RM2400B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2400B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2403A_LAB a brick:VAV ;
    brick:feeds ns2:RM2403A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2403A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2403_LAB a brick:VAV ;
    brick:feeds ns2:RM2403_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2403_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2405_LAB a brick:VAV ;
    brick:feeds ns2:RM2405_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2405_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2406_LAB a brick:VAV ;
    brick:feeds ns2:RM2406_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2406_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2407_LAB a brick:VAV ;
    brick:feeds ns2:RM2407_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2407_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2412_LAB a brick:VAV ;
    brick:feeds ns2:RM2412_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2412_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2414_LAB a brick:VAV ;
    brick:feeds ns2:RM2414_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2414_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2417_LAB a brick:VAV ;
    brick:feeds ns2:RM2417_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2417_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM2419_LAB a brick:VAV ;
    brick:feeds ns2:RM2419_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM2419_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3300B_1_LAB a brick:VAV ;
    brick:feeds ns2:RM3300B_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3300B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3300B_2_LAB a brick:VAV ;
    brick:feeds ns2:RM3300B_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3300B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3300B_LAB a brick:VAV ;
    brick:feeds ns2:RM3300B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3300B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3300H_LAB a brick:VAV ;
    brick:feeds ns2:RM3300H_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3300H_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3306_LAB a brick:VAV ;
    brick:feeds ns2:RM3306_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3306_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3316_LAB a brick:VAV ;
    brick:feeds ns2:RM3316_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3316_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3318D_LAB a brick:VAV ;
    brick:feeds ns2:RM3318D_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318D_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3318E_LAB a brick:VAV ;
    brick:feeds ns2:RM3318E_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318E_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3318F_LAB a brick:VAV ;
    brick:feeds ns2:RM3318F_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318F_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3318G_LAB a brick:VAV ;
    brick:feeds ns2:RM3318G_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318G_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3318L_LAB a brick:VAV ;
    brick:feeds ns2:RM3318L_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318L_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3318_1_LAB a brick:VAV ;
    brick:feeds ns2:RM3318_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3318_2_LAB a brick:VAV ;
    brick:feeds ns2:RM3318_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3318_3_LAB a brick:VAV ;
    brick:feeds ns2:RM3318_3_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3318_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3319_LAB a brick:VAV ;
    brick:feeds ns2:RM3319_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3319_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3320_LAB a brick:VAV ;
    brick:feeds ns2:RM3320_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM3320_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3335_LAB a brick:VAV ;
    brick:feeds ns2:RM3335_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3335_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3336A_LAB a brick:VAV ;
    brick:feeds ns2:RM3336A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3336B_LAB a brick:VAV ;
    brick:feeds ns2:RM3336B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3336C_LAB a brick:VAV ;
    brick:feeds ns2:RM3336C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3336D_LAB a brick:VAV ;
    brick:feeds ns2:RM3336D_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336D_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3336Y_LAB a brick:VAV ;
    brick:feeds ns2:RM3336Y_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336Y_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3336_1_LAB a brick:VAV ;
    brick:feeds ns2:RM3336_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM3336_2_LAB a brick:VAV ;
    brick:feeds ns2:RM3336_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM3336_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4300B_1_LAB a brick:VAV ;
    brick:feeds ns2:RM4300B_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4300B_2_LAB a brick:VAV ;
    brick:feeds ns2:RM4300B_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4300C_LAB a brick:VAV ;
    brick:feeds ns2:RM4300C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4300C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4300G_LAB a brick:VAV ;
    brick:feeds ns2:RM4300G_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4300G_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4303_LAB a brick:VAV ;
    brick:feeds ns2:RM4303_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4303_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4306_LAB a brick:VAV ;
    brick:feeds ns2:RM4306_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4306_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4310_LAB a brick:VAV ;
    brick:feeds ns2:RM4310_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4310_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4318C_LAB a brick:VAV ;
    brick:feeds ns2:RM4318C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4318D_LAB a brick:VAV ;
    brick:feeds ns2:RM4318D_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318D_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4318E_LAB a brick:VAV ;
    brick:feeds ns2:RM4318E_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318E_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4318F_LAB a brick:VAV ;
    brick:feeds ns2:RM4318F_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318F_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4318L_LAB a brick:VAV ;
    brick:feeds ns2:RM4318L_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318L_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4318_1_LAB a brick:VAV ;
    brick:feeds ns2:RM4318_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4318_2_LAB a brick:VAV ;
    brick:feeds ns2:RM4318_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4318_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4318_3_LAB a brick:VAV ;
    brick:feeds ns2:RM4318_3_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4318_4_LAB a brick:VAV ;
    brick:feeds ns2:RM4318_4_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4318_4_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4319_LAB a brick:VAV ;
    brick:feeds ns2:RM4319_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4319_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4320_LAB a brick:VAV ;
    brick:feeds ns2:RM4320_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4320_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4335_LAB a brick:VAV ;
    brick:feeds ns2:RM4335_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM4335_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4400_LAB a brick:VAV ;
    brick:feeds ns2:RM4400_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4400_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4418B_LAB a brick:VAV ;
    brick:feeds ns2:RM4418B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4418D_LAB a brick:VAV ;
    brick:feeds ns2:RM4418D_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418D_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4418E_LAB a brick:VAV ;
    brick:feeds ns2:RM4418E_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418E_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM4418F_LAB a brick:VAV ;
    brick:feeds ns2:RM4418F_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM4418F_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5300B_LAB a brick:VAV ;
    brick:feeds ns2:RM5300B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5300B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5300C_LAB a brick:VAV ;
    brick:feeds ns2:RM5300C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5300C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5300G_LAB a brick:VAV ;
    brick:feeds ns2:RM5300G_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5300G_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5306_LAB a brick:VAV ;
    brick:feeds ns2:RM5306_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5306_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5316_LAB a brick:VAV ;
    brick:feeds ns2:RM5316_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5316_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5318A_LAB a brick:VAV ;
    brick:feeds ns2:RM5318A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5318B_LAB a brick:VAV ;
    brick:feeds ns2:RM5318B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5318C_LAB a brick:VAV ;
    brick:feeds ns2:RM5318C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5318D_LAB a brick:VAV ;
    brick:feeds ns2:RM5318D_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318D_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5318E_LAB a brick:VAV ;
    brick:feeds ns2:RM5318E_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318E_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5318G_LAB a brick:VAV ;
    brick:feeds ns2:RM5318G_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318G_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5318_1_LAB a brick:VAV ;
    brick:feeds ns2:RM5318_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5318_2_LAB a brick:VAV ;
    brick:feeds ns2:RM5318_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5318_3_LAB a brick:VAV ;
    brick:feeds ns2:RM5318_3_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5318_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5319_LAB a brick:VAV ;
    brick:feeds ns2:RM5319_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5319_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5320_LAB a brick:VAV ;
    brick:feeds ns2:RM5320_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU08.RM5320_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5335_LAB a brick:VAV ;
    brick:feeds ns2:RM5335_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5335_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5336A_LAB a brick:VAV ;
    brick:feeds ns2:RM5336A_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336A_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5336B_LAB a brick:VAV ;
    brick:feeds ns2:RM5336B_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336B_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5336C_LAB a brick:VAV ;
    brick:feeds ns2:RM5336C_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336C_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5336D_1_LAB a brick:VAV ;
    brick:feeds ns2:RM5336D_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336D_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5336Y_LAB a brick:VAV ;
    brick:feeds ns2:RM5336Y_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Mode,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Flow,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Flow_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336Y_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5336_1_LAB a brick:VAV ;
    brick:feeds ns2:RM5336_1_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:VAVRM5336_2_LAB a brick:VAV ;
    brick:feeds ns2:RM5336_2_LAB ;
    brick:hasPoint ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Air_Temp_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Cooling_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Heating_Demand,
        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Occupied_Cooling_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Occupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Supply_Air_Temp,
        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Unccupied_Heating_Setpoint,
        ns2:bldg37.ZONE.AHU10.RM5336_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

ns2:bldg37.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU01.CCV" .

ns2:bldg37.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU01.Cooling Valve Output" .

ns2:bldg37.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg37.AHU.AHU01.Heating Valve Output" .

ns2:bldg37.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU01.Outside Air Temp" .

ns2:bldg37.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg37.AHU.AHU01.Supply Air Pressure" .

ns2:bldg37.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU01.Supply Air Temp" .

ns2:bldg37.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.AHU.AHU01.Supply Air Temp Setpoint" .

ns2:bldg37.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU02.Cooling Valve Output" .

ns2:bldg37.AHU.AHU02.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg37.AHU.AHU02.Heating Valve Output" .

ns2:bldg37.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU02.Outside Air Temp" .

ns2:bldg37.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg37.AHU.AHU02.Supply Air Pressure" .

ns2:bldg37.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU02.Supply Air Temp" .

ns2:bldg37.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.AHU.AHU02.Supply Air Temp Setpoint" .

ns2:bldg37.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU02.Zone Air Temp" .

ns2:bldg37.AHU.AHU03.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU03.CCV" .

ns2:bldg37.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU03.Cooling Valve Output" .

ns2:bldg37.AHU.AHU03.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg37.AHU.AHU03.Heating Valve Output" .

ns2:bldg37.AHU.AHU03.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU03.Outside Air Temp" .

ns2:bldg37.AHU.AHU03.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg37.AHU.AHU03.Supply Air Pressure" .

ns2:bldg37.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU03.Supply Air Temp" .

ns2:bldg37.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.AHU.AHU03.Supply Air Temp Setpoint" .

ns2:bldg37.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU04.Cooling Valve Output" .

ns2:bldg37.AHU.AHU04.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg37.AHU.AHU04.Heating Valve Output" .

ns2:bldg37.AHU.AHU04.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU04.Outside Air Temp" .

ns2:bldg37.AHU.AHU04.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg37.AHU.AHU04.Supply Air Pressure" .

ns2:bldg37.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU04.Supply Air Temp" .

ns2:bldg37.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.AHU.AHU04.Supply Air Temp Setpoint" .

ns2:bldg37.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU05.Cooling Valve Output" .

ns2:bldg37.AHU.AHU05.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg37.AHU.AHU05.Heating Valve Output" .

ns2:bldg37.AHU.AHU05.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU05.Outside Air Temp" .

ns2:bldg37.AHU.AHU05.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg37.AHU.AHU05.Supply Air Pressure" .

ns2:bldg37.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU05.Supply Air Temp" .

ns2:bldg37.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.AHU.AHU05.Supply Air Temp Setpoint" .

ns2:bldg37.AHU.AHU06.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU06.Cooling Valve Output" .

ns2:bldg37.AHU.AHU06.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg37.AHU.AHU06.Heating Valve Output" .

ns2:bldg37.AHU.AHU06.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU06.Outside Air Temp" .

ns2:bldg37.AHU.AHU06.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg37.AHU.AHU06.Supply Air Pressure" .

ns2:bldg37.AHU.AHU06.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU06.Supply Air Temp" .

ns2:bldg37.AHU.AHU06.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.AHU.AHU06.Supply Air Temp Setpoint" .

ns2:bldg37.AHU.AHU07.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU07.Cooling Valve Output" .

ns2:bldg37.AHU.AHU07.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg37.AHU.AHU07.Heating Valve Output" .

ns2:bldg37.AHU.AHU07.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU07.Mixed Air Temp" .

ns2:bldg37.AHU.AHU07.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU07.Outside Air Temp" .

ns2:bldg37.AHU.AHU07.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU07.Return Air Temp" .

ns2:bldg37.AHU.AHU07.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg37.AHU.AHU07.Supply Air Pressure" .

ns2:bldg37.AHU.AHU07.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU07.Supply Air Temp" .

ns2:bldg37.AHU.AHU07.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.AHU.AHU07.Supply Air Temp Setpoint" .

ns2:bldg37.AHU.AHU08.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU08.Cooling Valve Output" .

ns2:bldg37.AHU.AHU08.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg37.AHU.AHU08.Heating Valve Output" .

ns2:bldg37.AHU.AHU08.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU08.Outside Air Temp" .

ns2:bldg37.AHU.AHU08.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg37.AHU.AHU08.Supply Air Pressure" .

ns2:bldg37.AHU.AHU08.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU08.Supply Air Temp" .

ns2:bldg37.AHU.AHU08.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.AHU.AHU08.Supply Air Temp Setpoint" .

ns2:bldg37.AHU.AHU09.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU09.CCV" .

ns2:bldg37.AHU.AHU09.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU09.Cooling Valve Output" .

ns2:bldg37.AHU.AHU09.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg37.AHU.AHU09.Heating Valve Output" .

ns2:bldg37.AHU.AHU09.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU09.Mixed Air Temp" .

ns2:bldg37.AHU.AHU09.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU09.Outside Air Temp" .

ns2:bldg37.AHU.AHU09.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU09.Return Air Temp" .

ns2:bldg37.AHU.AHU09.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg37.AHU.AHU09.Supply Air Pressure" .

ns2:bldg37.AHU.AHU09.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU09.Supply Air Temp" .

ns2:bldg37.AHU.AHU09.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.AHU.AHU09.Supply Air Temp Setpoint" .

ns2:bldg37.AHU.AHU10.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg37.AHU.AHU10.Cooling Valve Output" .

ns2:bldg37.AHU.AHU10.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg37.AHU.AHU10.Heating Valve Output" .

ns2:bldg37.AHU.AHU10.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU10.Outside Air Temp" .

ns2:bldg37.AHU.AHU10.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg37.AHU.AHU10.Supply Air Pressure" .

ns2:bldg37.AHU.AHU10.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.AHU.AHU10.Supply Air Temp" .

ns2:bldg37.AHU.AHU10.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.AHU.AHU10.Supply Air Temp Setpoint" .

ns2:bldg37.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "bldg37.CHW.Building Chilled Water Flow" .

ns2:bldg37.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg37.CHW.Building Chilled Water Return Temp" .

ns2:bldg37.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg37.CHW.Building Chilled Water Supply Temp" .

ns2:bldg37.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg37.CHW.Building Chilled Water Supply Temp Setpoint" .

ns2:bldg37.CHW.Enable a brick:Enable_Command ;
    rdfs:label "bldg37.CHW.Enable" .

ns2:bldg37.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "bldg37.CHW.Loop Chilled Water Flow" .

ns2:bldg37.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg37.CHW.Loop Chilled Water Return Temp" .

ns2:bldg37.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg37.CHW.Loop Chilled Water Supply Temp" .

ns2:bldg37.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "bldg37.CHW.OA ENABLE" .

ns2:bldg37.CHW.OA_GT_CHWSP_ENABLE a brick:Chilled_Water_System_Enable_Command ;
    rdfs:label "bldg37.CHW.OA GT CHWSP ENABLE" .

ns2:bldg37.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg37.CHW.Outside Air Temp" .

ns2:bldg37.CHW.PUMPENABLE a brick:Pump_Command ;
    rdfs:label "bldg37.CHW.PUMPENABLE" .

ns2:bldg37.CHW.Pump3_SPEED a brick:Speed_Status ;
    rdfs:label "bldg37.CHW.Pump3_SPEED" .

ns2:bldg37.CHW.Pump3_SPEEDO a brick:Speed_Setpoint ;
    rdfs:label "bldg37.CHW.Pump3_SPEEDO" .

ns3:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg37.CHW.Pump3_Start/Stop" .

ns2:bldg37.CHW.Pump3__4_KW a brick:Power_Sensor ;
    rdfs:label "bldg37.CHW.Pump3__4 KW" .

ns2:bldg37.CHW.Pump4_SPEED a brick:Speed_Status ;
    rdfs:label "bldg37.CHW.Pump4_SPEED" .

ns2:bldg37.CHW.Pump4_SPEEDO a brick:Speed_Setpoint ;
    rdfs:label "bldg37.CHW.Pump4_SPEEDO" .

ns4:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg37.CHW.Pump4_Start/Stop" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200G_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200G_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200H_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200K_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200K_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1200L_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1200L_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1242_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1242_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1244_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1244_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1247_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1247_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1251_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1251_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1251_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1253_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1253_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1253_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1253_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1253_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1253_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1253_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1253_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1253_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1253_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1253_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1256_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1256_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1256_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1256_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1256_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1256_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1256_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1256_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1256_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1256_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1256_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1262_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1262_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1262_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1262_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1262_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1262_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1262_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1262_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1262_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1262_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1262_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1264_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1264_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1265_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1265_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1266_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1266_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1266_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU03.RM1266_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1266_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1266_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1266_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU03.RM1266_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1266_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU03.RM1266_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU03.RM1266_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1100A_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130B_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130C_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1130_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1130_3_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM1150_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM1150_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2100A_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130B_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130C_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2130_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2130_3_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU05.RM2150_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU05.RM2150_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1100A_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1110_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1110_3_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1112_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1112_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114A_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1114B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1114B_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1116_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1116_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1130D_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1130D_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160A_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM1160_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM1160_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2100A_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2110_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2110_3_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2112_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2112_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2114_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2114_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2116_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2116_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU06.RM2160A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU06.RM2160A_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1200C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200C.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1200C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200C.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1200C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200C.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1200C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200C.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1200C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200C.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM1200C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200C.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1200E.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200E.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1200E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200E.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1200E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200E.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1200E.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200E.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1200E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200E.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM1200E.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200E.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1200F.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200F.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1200F.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200F.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1200F.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200F.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1200F.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200F.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1200F.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200F.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM1200F.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1200F.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1204.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1204.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1204.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1204.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1204.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1206.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1206.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1206.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1206.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1206.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1206.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1206.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1206.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1208.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1208.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1208.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1208.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1208.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1208.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1208.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1208.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1210.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1210.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1210.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1210.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1210.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1210.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1210.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1210.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1210.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1212.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1212.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1212.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1212.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1212.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1212.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1212.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1212.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1226.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1226.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1226.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1226.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1226.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1226.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1226.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1226.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1226.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1230.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1230.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1230.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1230.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1230.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1230.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1230.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1230.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1230.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1230.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1232.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1232.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM1232.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1232.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM1232.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM1232.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM1232.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1232.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM1232.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM1232.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM2200D.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM2200D.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM2200D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2200D.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM2200D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM2200D.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM2200D.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2200D.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM2200D.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM2200D.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM2200D.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2200D.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM2204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM2204.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM2204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2204.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM2204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM2204.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM2204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2204.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM2204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2204.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM2206C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM2206C.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM2206C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2206C.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM2206C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM2206C.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM2206C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2206C.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM2206C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2206C.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM2208.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM2208.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM2208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2208.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM2208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM2208.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM2208.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2208.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM2208.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM2208.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM2208.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM2208.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM3200D.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM3200D.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM3200D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3200D.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM3200D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM3200D.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM3200D.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3200D.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM3200D.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM3200D.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM3200D.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3200D.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM3204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM3204.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM3204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3204.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM3204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM3204.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM3204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3204.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM3204.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM3204.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM3204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3204.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM3207.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM3207.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM3207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3207.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM3207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM3207.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM3207.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3207.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM3207.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3207.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM3226.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM3226.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM3226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3226.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM3226.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM3226.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM3226.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3226.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM3226.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM3226.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM3226.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM3226.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4200C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4200C.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM4200C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4200C.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM4200C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4200C.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM4200C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4200C.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4200C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM4200C.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM4200C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4200C.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4204.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM4204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4204.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM4204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4204.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM4204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4204.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4204.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4206.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4206.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM4206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4206.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM4206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4206.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM4206.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4206.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM4206.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM4206.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4206.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4207.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4207.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM4207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4207.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM4207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4207.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM4207.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4207.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4207.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM4207.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM4207.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4207.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4213.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4213.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM4213.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4213.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM4213.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4213.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM4213.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4213.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4213.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM4213.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM4213.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4213.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4214.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4214.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM4214.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4214.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM4214.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4214.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM4214.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4214.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4214.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM4214.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM4214.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4214.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4215.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4215.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM4215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4215.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM4215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4215.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM4215.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4215.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4215.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM4215.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM4215.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4215.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4217.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4217.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM4217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4217.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM4217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4217.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM4217.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4217.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4217.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM4217.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM4217.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4217.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4223.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4223.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM4223.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4223.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM4223.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4223.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM4223.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4223.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4223.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM4223.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM4223.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4223.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4227.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4227.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM4227.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4227.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM4227.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM4227.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM4227.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4227.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM4227.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM4227.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM4227.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM4227.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5200C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5200C.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM5200C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5200C.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM5200C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5200C.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM5200C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5200C.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5200C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM5200C.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM5200C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5200C.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5204.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM5204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5204.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM5204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5204.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM5204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5204.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5204.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5206.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5206.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM5206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5206.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM5206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5206.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM5206.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5206.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM5206.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM5206.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5206.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5207.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5207.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM5207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5207.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM5207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5207.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM5207.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5207.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5207.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM5207.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM5207.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5207.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5214.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5214.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM5214.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5214.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM5214.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5214.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM5214.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5214.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5214.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM5214.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM5214.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5214.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5215.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5215.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM5215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5215.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM5215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5215.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM5215.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5215.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5215.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM5215.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM5215.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5215.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5217.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5217.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM5217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5217.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM5217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5217.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM5217.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5217.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5217.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM5217.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM5217.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5217.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5218.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5218.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM5218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5218.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM5218.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5218.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM5218.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5218.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5218.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM5218.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM5218.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5218.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5223.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5223.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM5223.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5223.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM5223.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5223.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM5223.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5223.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5223.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM5223.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM5223.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5223.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5227.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5227.Zone Air Damper Command" .

ns2:bldg37.ZONE.AHU07.RM5227.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5227.Zone Air Temp" .

ns2:bldg37.ZONE.AHU07.RM5227.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU07.RM5227.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU07.RM5227.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5227.Zone Percent Air Flow" .

ns2:bldg37.ZONE.AHU07.RM5227.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg37.ZONE.AHU07.RM5227.Zone Reheat Valve Command" .

ns2:bldg37.ZONE.AHU07.RM5227.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU07.RM5227.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207A_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1207_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1207_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300A_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300C_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_1_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300D_2_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1300H_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1300H_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1321_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1321_LAB.Zone Unoccupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Air Temp Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Cooling Demand" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Heating Demand" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Occupied Cooling Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Occupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Occupied Mode" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Supply Air Flow" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Supply Air Flow Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Supply Air Temp" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "bldg37.ZONE.AHU08.RM1322_LAB.Zone Unccupied Heating Setpoint" .

ns2:bldg37.ZONE.AHU08.RM1322_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
