@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix bldg: <http://buildsys.org/ontologies/bldg5#> .
@prefix ns4: <http://buildsys.org/ontologies/bldg5#bldg5.CHW.Pump1_Start/> .
@prefix ns5: <http://buildsys.org/ontologies/bldg5#bldg5.CHW.Pump2_Start/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AHU01N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1400B,
        bldg:VAVRM1415,
        bldg:VAVRM1415A,
        bldg:VAVRM1430,
        bldg:VAVRM1435_1,
        bldg:VAVRM1435_2,
        bldg:VAVRM1440,
        bldg:VAVRM1445,
        bldg:VAVRM1450,
        bldg:VAVRM1455 ;
    brick:hasPoint bldg:bldg5.AHU.AHU01N.Chilled_Water_Supply_Temp,
        bldg:bldg5.AHU.AHU01N.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU01N.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU01N.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU01N.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU01N.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU01N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU01S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1400G,
        bldg:VAVRM1475,
        bldg:VAVRM1480A,
        bldg:VAVRM1485,
        bldg:VAVRM1488 ;
    brick:hasPoint bldg:bldg5.AHU.AHU01S.Chilled_Water_Return_Temp,
        bldg:bldg5.AHU.AHU01S.Chilled_Water_Supply_Temp,
        bldg:bldg5.AHU.AHU01S.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU01S.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU01S.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU01S.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU01S.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU01S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU02N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM2400B,
        bldg:VAVRM2415_1,
        bldg:VAVRM2415_2,
        bldg:VAVRM2430,
        bldg:VAVRM2435,
        bldg:VAVRM2440,
        bldg:VAVRM2445,
        bldg:VAVRM2450,
        bldg:VAVRM2455_1,
        bldg:VAVRM2455_2 ;
    brick:hasPoint bldg:bldg5.AHU.AHU02N.Chilled_Water_Supply_Temp,
        bldg:bldg5.AHU.AHU02N.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU02N.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU02N.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU02N.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU02N.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU02N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU02S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM2400G,
        bldg:VAVRM2455A,
        bldg:VAVRM2462,
        bldg:VAVRM2463,
        bldg:VAVRM2464,
        bldg:VAVRM2465,
        bldg:VAVRM2466,
        bldg:VAVRM2467,
        bldg:VAVRM2468,
        bldg:VAVRM2469,
        bldg:VAVRM2470,
        bldg:VAVRM2471,
        bldg:VAVRM2473,
        bldg:VAVRM2475,
        bldg:VAVRM2480,
        bldg:VAVRM2485 ;
    brick:hasPoint bldg:bldg5.AHU.AHU02S.Chilled_Water_Return_Temp,
        bldg:bldg5.AHU.AHU02S.Chilled_Water_Supply_Temp,
        bldg:bldg5.AHU.AHU02S.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU02S.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU02S.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU02S.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU02S.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU02S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU03N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM3400B,
        bldg:VAVRM3415,
        bldg:VAVRM3430_1,
        bldg:VAVRM3430_2,
        bldg:VAVRM3435_1,
        bldg:VAVRM3435_2,
        bldg:VAVRM3435_3,
        bldg:VAVRM3450,
        bldg:VAVRM3455_1,
        bldg:VAVRM3455_2 ;
    brick:hasPoint bldg:bldg5.AHU.AHU03N.Chilled_Water_Supply_Temp,
        bldg:bldg5.AHU.AHU03N.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU03N.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU03N.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU03N.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU03N.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU03N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU03S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM3400G,
        bldg:VAVRM3461,
        bldg:VAVRM3462,
        bldg:VAVRM3463,
        bldg:VAVRM3464,
        bldg:VAVRM3465,
        bldg:VAVRM3466,
        bldg:VAVRM3467,
        bldg:VAVRM3468,
        bldg:VAVRM3469,
        bldg:VAVRM3470,
        bldg:VAVRM3471,
        bldg:VAVRM3473,
        bldg:VAVRM3475,
        bldg:VAVRM3480,
        bldg:VAVRM3485 ;
    brick:hasPoint bldg:bldg5.AHU.AHU03S.Chilled_Water_Return_Temp,
        bldg:bldg5.AHU.AHU03S.Chilled_Water_Supply_Temp,
        bldg:bldg5.AHU.AHU03S.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU03S.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU03S.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU03S.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU03S.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU03S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU04N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM4413,
        bldg:VAVRM4419,
        bldg:VAVRM4430,
        bldg:VAVRM4435,
        bldg:VAVRM4435A,
        bldg:VAVRM4440,
        bldg:VAVRM4445,
        bldg:VAVRM4450,
        bldg:VAVRM4455,
        bldg:VAVRM4491A ;
    brick:hasPoint bldg:bldg5.AHU.AHU04N.Chilled_Water_Supply_Temp,
        bldg:bldg5.AHU.AHU04N.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU04N.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU04N.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU04N.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU04N.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU04N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU04S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM4400G,
        bldg:VAVRM4462,
        bldg:VAVRM4463,
        bldg:VAVRM4465,
        bldg:VAVRM4467,
        bldg:VAVRM4469,
        bldg:VAVRM4471,
        bldg:VAVRM4473 ;
    brick:hasPoint bldg:bldg5.AHU.AHU04S.Chilled_Water_Return_Temp,
        bldg:bldg5.AHU.AHU04S.Chilled_Water_Supply_Temp,
        bldg:bldg5.AHU.AHU04S.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU04S.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU04S.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU04S.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU04S.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU04S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .













bldg:AHU04SLC a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:bldg5.AHU.AHU04SLC.BCHWS,
        bldg:bldg5.AHU.AHU04SLC.Chilled_Water_Return_Temp,
        bldg:bldg5.AHU.AHU04SLC.Chilled_Water_Supply_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU05N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM5400B,
        bldg:VAVRM5415,
        bldg:VAVRM5417,
        bldg:VAVRM5425,
        bldg:VAVRM5430,
        bldg:VAVRM5430A,
        bldg:VAVRM5440,
        bldg:VAVRM5440A,
        bldg:VAVRM5445_1,
        bldg:VAVRM5445_2,
        bldg:VAVRM5450,
        bldg:VAVRM5455,
        bldg:VAVRM5455A ;
    brick:hasPoint bldg:bldg5.AHU.AHU05N.Chilled_Water_Supply_Temp,
        bldg:bldg5.AHU.AHU05N.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU05N.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU05N.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU05N.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU05N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU05S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM5400E,
        bldg:VAVRM5400G,
        bldg:VAVRM5461,
        bldg:VAVRM5462,
        bldg:VAVRM5463,
        bldg:VAVRM5464,
        bldg:VAVRM5465,
        bldg:VAVRM5466,
        bldg:VAVRM5467,
        bldg:VAVRM5468,
        bldg:VAVRM5469,
        bldg:VAVRM5470,
        bldg:VAVRM5471,
        bldg:VAVRM5473,
        bldg:VAVRM5475A,
        bldg:VAVRM5475_1,
        bldg:VAVRM5475_2,
        bldg:VAVRM5480,
        bldg:VAVRM5480A,
        bldg:VAVRM5485A,
        bldg:VAVRM5485_1,
        bldg:VAVRM5485_2 ;
    brick:hasPoint bldg:bldg5.AHU.AHU05S.Chilled_Water_Return_Temp,
        bldg:bldg5.AHU.AHU05S.Chilled_Water_Supply_Temp,
        bldg:bldg5.AHU.AHU05S.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU05S.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU05S.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU05S.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU05S.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU05S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU0BN a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:bldg5.AHU.AHU0BN.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU0BN.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU0BN.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU0BN.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU0BN.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU0BN.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU0BS a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:bldg5.AHU.AHU0BS.Cooling_Valve_Output,
        bldg:bldg5.AHU.AHU0BS.Heating_Valve_Output,
        bldg:bldg5.AHU.AHU0BS.Outside_Air_Temp,
        bldg:bldg5.AHU.AHU0BS.Outside_Air_Temp_Virtual,
        bldg:bldg5.AHU.AHU0BS.Supply_Air_Temp,
        bldg:bldg5.AHU.AHU0BS.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHUBN a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:bldg5.AHU.AHUBN.Chilled_Water_Supply_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHUBS a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:bldg5.AHU.AHUBS.Chilled_Water_Return_Temp,
        bldg:bldg5.AHU.AHUBS.Chilled_Water_Supply_Temp ;
    brick:isFedBy bldg:chiller .

bldg:Chemistry.Annex_ChilledWater_Demand_kBtu a brick:Electric_Meter ;
    rdfs:label "Chemistry.Annex_ChilledWater_Demand_kBtu" ;
    brick:isPointOf bldg:chiller .

bldg:Chemistry.Annex_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;
    rdfs:label "Chemistry.Annex_Electricity_Demand_kBtu" .

bldg:VAVRM0400G a brick:VAV ;
    brick:feeds bldg:RM0400G ;
    brick:hasPoint bldg:bldg5.ZONE.BS.RM0400G.Zone_Air_Temp .

bldg:VAVRM0410 a brick:VAV ;
    brick:feeds bldg:RM0410 ;
    brick:hasPoint bldg:bldg5.ZONE.BN.RM0410.VLV_1_COMD .

bldg:VAVRM4461 a brick:VAV ;
    brick:feeds bldg:RM4461 ;
    brick:hasPoint bldg:bldg5.ZONE.4S.RM4461.CTL_STPT,
        bldg:bldg5.ZONE.4S.RM4461.Zone_Air_Temp .

bldg:VAVRM4480 a brick:VAV ;
    brick:feeds bldg:RM4480 ;
    brick:hasPoint bldg:bldg5.ZONE.4SFC4.RM4480.Zone_Air_Temp .

bldg:bldg5 a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value "99922^^<http://www.w3.org/2001/XMLSchema#integer>" ] .

bldg:floor0 a brick:Floor ;
    brick:hasPart bldg:RM0400G_room,
        bldg:RM0410_room .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM1400B_room,
        bldg:RM1400G_room,
        bldg:RM1415A_room,
        bldg:RM1415_room,
        bldg:RM1430_room,
        bldg:RM1435_1_room,
        bldg:RM1435_2_room,
        bldg:RM1440_room,
        bldg:RM1445_room,
        bldg:RM1450_room,
        bldg:RM1455_room,
        bldg:RM1475_room,
        bldg:RM1480A_room,
        bldg:RM1485_room,
        bldg:RM1488_room .

bldg:floor2 a brick:Floor ;
    brick:hasPart bldg:RM2400B_room,
        bldg:RM2400G_room,
        bldg:RM2415_1_room,
        bldg:RM2415_2_room,
        bldg:RM2430_room,
        bldg:RM2435_room,
        bldg:RM2440_room,
        bldg:RM2445_room,
        bldg:RM2450_room,
        bldg:RM2455A_room,
        bldg:RM2455_1_room,
        bldg:RM2455_2_room,
        bldg:RM2462_room,
        bldg:RM2463_room,
        bldg:RM2464_room,
        bldg:RM2465_room,
        bldg:RM2466_room,
        bldg:RM2467_room,
        bldg:RM2468_room,
        bldg:RM2469_room,
        bldg:RM2470_room,
        bldg:RM2471_room,
        bldg:RM2473_room,
        bldg:RM2475_room,
        bldg:RM2480_room,
        bldg:RM2485_room .

bldg:floor3 a brick:Floor ;
    brick:hasPart bldg:RM3400B_room,
        bldg:RM3400G_room,
        bldg:RM3415_room,
        bldg:RM3430_1_room,
        bldg:RM3430_2_room,
        bldg:RM3435_1_room,
        bldg:RM3435_2_room,
        bldg:RM3435_3_room,
        bldg:RM3450_room,
        bldg:RM3455_1_room,
        bldg:RM3455_2_room,
        bldg:RM3461_room,
        bldg:RM3462_room,
        bldg:RM3463_room,
        bldg:RM3464_room,
        bldg:RM3465_room,
        bldg:RM3466_room,
        bldg:RM3467_room,
        bldg:RM3468_room,
        bldg:RM3469_room,
        bldg:RM3470_room,
        bldg:RM3471_room,
        bldg:RM3473_room,
        bldg:RM3475_room,
        bldg:RM3480_room,
        bldg:RM3485_room .

bldg:floor4 a brick:Floor ;
    brick:hasPart bldg:RM4400G_room,
        bldg:RM4413_room,
        bldg:RM4419_room,
        bldg:RM4430_room,
        bldg:RM4435A_room,
        bldg:RM4435_room,
        bldg:RM4440_room,
        bldg:RM4445_room,
        bldg:RM4450_room,
        bldg:RM4455_room,
        bldg:RM4461_room,
        bldg:RM4462_room,
        bldg:RM4463_room,
        bldg:RM4465_room,
        bldg:RM4467_room,
        bldg:RM4469_room,
        bldg:RM4471_room,
        bldg:RM4473_room,
        bldg:RM4480_room,
        bldg:RM4491A_room .

bldg:floor5 a brick:Floor ;
    brick:hasPart bldg:RM5400B_room,
        bldg:RM5400E_room,
        bldg:RM5400G_room,
        bldg:RM5415_room,
        bldg:RM5417_room,
        bldg:RM5425_room,
        bldg:RM5430A_room,
        bldg:RM5430_room,
        bldg:RM5440A_room,
        bldg:RM5440_room,
        bldg:RM5445_1_room,
        bldg:RM5445_2_room,
        bldg:RM5450_room,
        bldg:RM5455A_room,
        bldg:RM5455_room,
        bldg:RM5461_room,
        bldg:RM5462_room,
        bldg:RM5463_room,
        bldg:RM5464_room,
        bldg:RM5465_room,
        bldg:RM5466_room,
        bldg:RM5467_room,
        bldg:RM5468_room,
        bldg:RM5469_room,
        bldg:RM5470_room,
        bldg:RM5471_room,
        bldg:RM5473_room,
        bldg:RM5475A_room,
        bldg:RM5475_1_room,
        bldg:RM5475_2_room,
        bldg:RM5480A_room,
        bldg:RM5480_room,
        bldg:RM5485A_room,
        bldg:RM5485_1_room,
        bldg:RM5485_2_room .

<urn:bldg5> a owl:Ontology ;
    rdfs:label "Mortar building bldg5" ;
    owl:imports <https://brickschema.org/schema/1.4/Brick> .














bldg:VAVRM1455 a brick:VAV ;
    brick:feeds bldg:RM1455 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU01N.RM1455.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU01N.RM1455.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU01N.RM1455.Zone_Reheat_Valve_Command .

bldg:VAVRM1475 a brick:VAV ;
    brick:feeds bldg:RM1475 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU01S.RM1475.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU01S.RM1475.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU01S.RM1475.Zone_Reheat_Valve_Command .

bldg:VAVRM1480A a brick:VAV ;
    brick:feeds bldg:RM1480A ;
    brick:hasPoint bldg:bldg5.ZONE.AHU01S.RM1480A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU01S.RM1480A.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU01S.RM1480A.Zone_Reheat_Valve_Command .

bldg:VAVRM1485 a brick:VAV ;
    brick:feeds bldg:RM1485 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU01S.RM1485.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU01S.RM1485.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU01S.RM1485.Zone_Reheat_Valve_Command .

bldg:VAVRM1488 a brick:VAV ;
    brick:feeds bldg:RM1488 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU01S.RM1488.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU01S.RM1488.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU01S.RM1488.Zone_Reheat_Valve_Command .

bldg:VAVRM2400B a brick:VAV ;
    brick:feeds bldg:RM2400B ;
    brick:hasPoint bldg:bldg5.ZONE.2N.RM2400B.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU02N.RM2400B.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2400B.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02N.RM2400B.Zone_Reheat_Valve_Command .

bldg:VAVRM2400G a brick:VAV ;
    brick:feeds bldg:RM2400G ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2400G.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2400G.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2400G.Zone_Reheat_Valve_Command .

bldg:VAVRM2415_1 a brick:VAV ;
    brick:feeds bldg:RM2415_1 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02N.RM2415_1.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2415_1.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02N.RM2415_1.Zone_Reheat_Valve_Command .

bldg:VAVRM2415_2 a brick:VAV ;
    brick:feeds bldg:RM2415_2 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02N.RM2415_2.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2415_2.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02N.RM2415_2.Zone_Reheat_Valve_Command .

bldg:VAVRM2430 a brick:VAV ;
    brick:feeds bldg:RM2430 ;
    brick:hasPoint bldg:bldg5.ZONE.2N.RM2430.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2430.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2430.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02N.RM2430.Zone_Reheat_Valve_Command .

bldg:VAVRM2435 a brick:VAV ;
    brick:feeds bldg:RM2435 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02N.RM2435.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2435.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02N.RM2435.Zone_Reheat_Valve_Command .

bldg:VAVRM2440 a brick:VAV ;
    brick:feeds bldg:RM2440 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02N.RM2440.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2440.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02N.RM2440.Zone_Reheat_Valve_Command .

bldg:VAVRM2445 a brick:VAV ;
    brick:feeds bldg:RM2445 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02N.RM2445.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2445.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02N.RM2445.Zone_Reheat_Valve_Command .

bldg:VAVRM2450 a brick:VAV ;
    brick:feeds bldg:RM2450 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02N.RM2450.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2450.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02N.RM2450.Zone_Reheat_Valve_Command .

bldg:VAVRM2455A a brick:VAV ;
    brick:feeds bldg:RM2455A ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2455A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2455A.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2455A.Zone_Reheat_Valve_Command .

bldg:VAVRM2455_1 a brick:VAV ;
    brick:feeds bldg:RM2455_1 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02N.RM2455_1.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2455_1.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02N.RM2455_1.Zone_Reheat_Valve_Command .

bldg:VAVRM2455_2 a brick:VAV ;
    brick:feeds bldg:RM2455_2 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02N.RM2455_2.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02N.RM2455_2.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02N.RM2455_2.Zone_Reheat_Valve_Command .

bldg:VAVRM2462 a brick:VAV ;
    brick:feeds bldg:RM2462 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2462.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2462.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2462.Zone_Reheat_Valve_Command .

bldg:VAVRM2463 a brick:VAV ;
    brick:feeds bldg:RM2463 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2463.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2463.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2463.Zone_Reheat_Valve_Command .

bldg:VAVRM2464 a brick:VAV ;
    brick:feeds bldg:RM2464 ;
    brick:hasPoint bldg:bldg5.ZONE.2S.RM2464.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2464.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2464.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2464.Zone_Reheat_Valve_Command .

bldg:VAVRM2465 a brick:VAV ;
    brick:feeds bldg:RM2465 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2465.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2465.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2465.Zone_Reheat_Valve_Command .

bldg:VAVRM2466 a brick:VAV ;
    brick:feeds bldg:RM2466 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2466.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2466.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2466.Zone_Reheat_Valve_Command .

bldg:VAVRM2467 a brick:VAV ;
    brick:feeds bldg:RM2467 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2467.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2467.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2467.Zone_Reheat_Valve_Command .

bldg:VAVRM2468 a brick:VAV ;
    brick:feeds bldg:RM2468 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2468.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2468.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2468.Zone_Reheat_Valve_Command .

bldg:VAVRM2469 a brick:VAV ;
    brick:feeds bldg:RM2469 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2469.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2469.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2469.Zone_Reheat_Valve_Command .

bldg:VAVRM2470 a brick:VAV ;
    brick:feeds bldg:RM2470 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2470.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2470.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2470.Zone_Reheat_Valve_Command .

bldg:VAVRM2471 a brick:VAV ;
    brick:feeds bldg:RM2471 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2471.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2471.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2471.Zone_Reheat_Valve_Command .

bldg:VAVRM2473 a brick:VAV ;
    brick:feeds bldg:RM2473 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2473.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2473.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2473.Zone_Reheat_Valve_Command .

bldg:VAVRM2475 a brick:VAV ;
    brick:feeds bldg:RM2475 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2475.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2475.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2475.Zone_Reheat_Valve_Command .

bldg:VAVRM2480 a brick:VAV ;
    brick:feeds bldg:RM2480 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2480.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2480.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2480.Zone_Reheat_Valve_Command .

bldg:VAVRM2485 a brick:VAV ;
    brick:feeds bldg:RM2485 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU02S.RM2485.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU02S.RM2485.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU02S.RM2485.Zone_Reheat_Valve_Command .

bldg:VAVRM3400B a brick:VAV ;
    brick:feeds bldg:RM3400B ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03N.RM3400B.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3400B.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03N.RM3400B.Zone_Reheat_Valve_Command .

bldg:VAVRM3400G a brick:VAV ;
    brick:feeds bldg:RM3400G ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3400G.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3400G.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3400G.Zone_Reheat_Valve_Command .

bldg:VAVRM3415 a brick:VAV ;
    brick:feeds bldg:RM3415 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03N.RM3415.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3415.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03N.RM3415.Zone_Reheat_Valve_Command .

bldg:VAVRM3430_1 a brick:VAV ;
    brick:feeds bldg:RM3430_1 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03N.RM3430_1.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3430_1.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03N.RM3430_1.Zone_Reheat_Valve_Command .

bldg:VAVRM3430_2 a brick:VAV ;
    brick:feeds bldg:RM3430_2 ;
    brick:hasPoint bldg:bldg5.ZONE.3N.RM3430_2.VLV_1_COMD,
        bldg:bldg5.ZONE.3N.RM3430_2.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3430_2.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3430_2.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03N.RM3430_2.Zone_Reheat_Valve_Command .

bldg:VAVRM3435_1 a brick:VAV ;
    brick:feeds bldg:RM3435_1 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03N.RM3435_1.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3435_1.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03N.RM3435_1.Zone_Reheat_Valve_Command .

bldg:VAVRM3435_2 a brick:VAV ;
    brick:feeds bldg:RM3435_2 ;
    brick:hasPoint bldg:bldg5.ZONE.3N.RM3435_2.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU03N.RM3435_2.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3435_2.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03N.RM3435_2.Zone_Reheat_Valve_Command .

bldg:VAVRM3435_3 a brick:VAV ;
    brick:feeds bldg:RM3435_3 ;
    brick:hasPoint bldg:bldg5.ZONE.3N.RM3435_3.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU03N.RM3435_3.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3435_3.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03N.RM3435_3.Zone_Reheat_Valve_Command .

bldg:VAVRM3450 a brick:VAV ;
    brick:feeds bldg:RM3450 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03N.RM3450.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3450.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03N.RM3450.Zone_Reheat_Valve_Command .

bldg:VAVRM3455_1 a brick:VAV ;
    brick:feeds bldg:RM3455_1 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03N.RM3455_1.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3455_1.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03N.RM3455_1.Zone_Reheat_Valve_Command .

bldg:VAVRM3455_2 a brick:VAV ;
    brick:feeds bldg:RM3455_2 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03N.RM3455_2.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03N.RM3455_2.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03N.RM3455_2.Zone_Reheat_Valve_Command .

bldg:VAVRM3461 a brick:VAV ;
    brick:feeds bldg:RM3461 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3461.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3461.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3461.Zone_Reheat_Valve_Command .

bldg:VAVRM3462 a brick:VAV ;
    brick:feeds bldg:RM3462 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3462.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3462.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3462.Zone_Reheat_Valve_Command .

bldg:VAVRM3463 a brick:VAV ;
    brick:feeds bldg:RM3463 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3463.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3463.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3463.Zone_Reheat_Valve_Command .

bldg:VAVRM3464 a brick:VAV ;
    brick:feeds bldg:RM3464 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3464.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3464.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3464.Zone_Reheat_Valve_Command .

bldg:VAVRM3465 a brick:VAV ;
    brick:feeds bldg:RM3465 ;
    brick:hasPoint bldg:bldg5.ZONE.3S.RM3465.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU03S.RM3465.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3465.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3465.Zone_Reheat_Valve_Command .

bldg:VAVRM3466 a brick:VAV ;
    brick:feeds bldg:RM3466 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3466.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3466.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3466.Zone_Reheat_Valve_Command .

bldg:VAVRM3467 a brick:VAV ;
    brick:feeds bldg:RM3467 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3467.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3467.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3467.Zone_Reheat_Valve_Command .

bldg:VAVRM3468 a brick:VAV ;
    brick:feeds bldg:RM3468 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3468.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3468.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3468.Zone_Reheat_Valve_Command .

bldg:VAVRM3469 a brick:VAV ;
    brick:feeds bldg:RM3469 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3469.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3469.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3469.Zone_Reheat_Valve_Command .

bldg:VAVRM3470 a brick:VAV ;
    brick:feeds bldg:RM3470 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3470.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3470.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3470.Zone_Reheat_Valve_Command .

bldg:VAVRM3471 a brick:VAV ;
    brick:feeds bldg:RM3471 ;
    brick:hasPoint bldg:bldg5.ZONE.3S.RM3471.VLV_1_COMD,
        bldg:bldg5.ZONE.3S.RM3471.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3471.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3471.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3471.Zone_Reheat_Valve_Command .

bldg:VAVRM3473 a brick:VAV ;
    brick:feeds bldg:RM3473 ;
    brick:hasPoint bldg:bldg5.ZONE.3S.RM3473.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU03S.RM3473.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3473.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3473.Zone_Reheat_Valve_Command .

bldg:VAVRM3475 a brick:VAV ;
    brick:feeds bldg:RM3475 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3475.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3475.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3475.Zone_Reheat_Valve_Command .

bldg:VAVRM3480 a brick:VAV ;
    brick:feeds bldg:RM3480 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3480.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3480.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3480.Zone_Reheat_Valve_Command .

bldg:VAVRM3485 a brick:VAV ;
    brick:feeds bldg:RM3485 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU03S.RM3485.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU03S.RM3485.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU03S.RM3485.Zone_Reheat_Valve_Command .

bldg:VAVRM4400G a brick:VAV ;
    brick:feeds bldg:RM4400G ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04S.RM4400G.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04S.RM4400G.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04S.RM4400G.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04S.RM4400G.Zone_Reheat_Valve_Command .

bldg:VAVRM4413 a brick:VAV ;
    brick:feeds bldg:RM4413 ;
    brick:hasPoint bldg:bldg5.ZONE.4N.RM4413.CTL_STPT,
        bldg:bldg5.ZONE.AHU04N.RM4413.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4413.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04N.RM4413.Zone_Reheat_Valve_Command .

bldg:VAVRM4419 a brick:VAV ;
    brick:feeds bldg:RM4419 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04N.RM4419.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4419.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04N.RM4419.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04N.RM4419.Zone_Reheat_Valve_Command .

bldg:VAVRM4430 a brick:VAV ;
    brick:feeds bldg:RM4430 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04N.RM4430.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4430.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04N.RM4430.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04N.RM4430.Zone_Reheat_Valve_Command .

bldg:VAVRM4435 a brick:VAV ;
    brick:feeds bldg:RM4435 ;
    brick:hasPoint bldg:bldg5.ZONE.4N.RM4435.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU04N.RM4435.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4435.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04N.RM4435.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04N.RM4435.Zone_Reheat_Valve_Command .

bldg:VAVRM4435A a brick:VAV ;
    brick:feeds bldg:RM4435A ;
    brick:hasPoint bldg:bldg5.ZONE.4N.RM4435A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4435A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4435A.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04N.RM4435A.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04N.RM4435A.Zone_Reheat_Valve_Command .

bldg:VAVRM4440 a brick:VAV ;
    brick:feeds bldg:RM4440 ;
    brick:hasPoint bldg:bldg5.ZONE.4N.RM4440.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4440.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4440.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04N.RM4440.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04N.RM4440.Zone_Reheat_Valve_Command .

bldg:VAVRM4445 a brick:VAV ;
    brick:feeds bldg:RM4445 ;
    brick:hasPoint bldg:bldg5.ZONE.4N.RM4445.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU04N.RM4445.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4445.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04N.RM4445.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04N.RM4445.Zone_Reheat_Valve_Command .

bldg:VAVRM4450 a brick:VAV ;
    brick:feeds bldg:RM4450 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04N.RM4450.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4450.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04N.RM4450.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04N.RM4450.Zone_Reheat_Valve_Command .

bldg:VAVRM4455 a brick:VAV ;
    brick:feeds bldg:RM4455 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04N.RM4455.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4455.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04N.RM4455.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04N.RM4455.Zone_Reheat_Valve_Command .

bldg:VAVRM4462 a brick:VAV ;
    brick:feeds bldg:RM4462 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04S.RM4462.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04S.RM4462.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04S.RM4462.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04S.RM4462.Zone_Reheat_Valve_Command .

bldg:VAVRM4463 a brick:VAV ;
    brick:feeds bldg:RM4463 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04S.RM4463.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04S.RM4463.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04S.RM4463.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04S.RM4463.Zone_Reheat_Valve_Command .

bldg:VAVRM4465 a brick:VAV ;
    brick:feeds bldg:RM4465 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04S.RM4465.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04S.RM4465.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04S.RM4465.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04S.RM4465.Zone_Reheat_Valve_Command .

bldg:VAVRM4467 a brick:VAV ;
    brick:feeds bldg:RM4467 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04S.RM4467.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04S.RM4467.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04S.RM4467.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04S.RM4467.Zone_Reheat_Valve_Command .

bldg:VAVRM4469 a brick:VAV ;
    brick:feeds bldg:RM4469 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04S.RM4469.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04S.RM4469.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04S.RM4469.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04S.RM4469.Zone_Reheat_Valve_Command .

bldg:VAVRM4471 a brick:VAV ;
    brick:feeds bldg:RM4471 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04S.RM4471.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04S.RM4471.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04S.RM4471.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04S.RM4471.Zone_Reheat_Valve_Command .

bldg:VAVRM4473 a brick:VAV ;
    brick:feeds bldg:RM4473 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04S.RM4473.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04S.RM4473.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04S.RM4473.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04S.RM4473.Zone_Reheat_Valve_Command .

bldg:VAVRM4491A a brick:VAV ;
    brick:feeds bldg:RM4491A ;
    brick:hasPoint bldg:bldg5.ZONE.AHU04N.RM4491A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU04N.RM4491A.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU04N.RM4491A.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU04N.RM4491A.Zone_Reheat_Valve_Command .

bldg:VAVRM5400B a brick:VAV ;
    brick:feeds bldg:RM5400B ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5400B.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5400B.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5400B.Zone_Reheat_Valve_Command .

bldg:VAVRM5400E a brick:VAV ;
    brick:feeds bldg:RM5400E ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5400E.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5400E.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5400E.Zone_Reheat_Valve_Command .

bldg:VAVRM5400G a brick:VAV ;
    brick:feeds bldg:RM5400G ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5400G.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5400G.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5400G.Zone_Reheat_Valve_Command .

bldg:VAVRM5415 a brick:VAV ;
    brick:feeds bldg:RM5415 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5415.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5415.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5415.Zone_Reheat_Valve_Command .

bldg:VAVRM5417 a brick:VAV ;
    brick:feeds bldg:RM5417 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5417.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5417.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5417.Zone_Reheat_Valve_Command .

bldg:VAVRM5425 a brick:VAV ;
    brick:feeds bldg:RM5425 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5425.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5425.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5425.Zone_Reheat_Valve_Command .

bldg:VAVRM5430 a brick:VAV ;
    brick:feeds bldg:RM5430 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5430.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5430.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5430.Zone_Reheat_Valve_Command .

bldg:VAVRM5430A a brick:VAV ;
    brick:feeds bldg:RM5430A ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5430A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5430A.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5430A.Zone_Reheat_Valve_Command .

bldg:VAVRM5440 a brick:VAV ;
    brick:feeds bldg:RM5440 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5440.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5440.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5440.Zone_Reheat_Valve_Command .

bldg:VAVRM5440A a brick:VAV ;
    brick:feeds bldg:RM5440A ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5440A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5440A.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5440A.Zone_Reheat_Valve_Command .

bldg:VAVRM5445_1 a brick:VAV ;
    brick:feeds bldg:RM5445_1 ;
    brick:hasPoint bldg:bldg5.ZONE.5N.RM5445_1.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU05N.RM5445_1.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5445_1.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5445_1.Zone_Reheat_Valve_Command .

bldg:VAVRM5445_2 a brick:VAV ;
    brick:feeds bldg:RM5445_2 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5445_2.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5445_2.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5445_2.Zone_Reheat_Valve_Command .

bldg:VAVRM5450 a brick:VAV ;
    brick:feeds bldg:RM5450 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5450.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5450.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5450.Zone_Reheat_Valve_Command .

bldg:VAVRM5455 a brick:VAV ;
    brick:feeds bldg:RM5455 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5455.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5455.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5455.Zone_Reheat_Valve_Command .

bldg:VAVRM5455A a brick:VAV ;
    brick:feeds bldg:RM5455A ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05N.RM5455A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05N.RM5455A.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05N.RM5455A.Zone_Reheat_Valve_Command .

bldg:VAVRM5461 a brick:VAV ;
    brick:feeds bldg:RM5461 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5461.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5461.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5461.Zone_Reheat_Valve_Command .

bldg:VAVRM5462 a brick:VAV ;
    brick:feeds bldg:RM5462 ;
    brick:hasPoint bldg:bldg5.ZONE.5S.RM5462.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5462.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5462.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5462.Zone_Reheat_Valve_Command .

bldg:VAVRM5463 a brick:VAV ;
    brick:feeds bldg:RM5463 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5463.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5463.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5463.Zone_Reheat_Valve_Command .

bldg:VAVRM5464 a brick:VAV ;
    brick:feeds bldg:RM5464 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5464.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5464.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5464.Zone_Reheat_Valve_Command .

bldg:VAVRM5465 a brick:VAV ;
    brick:feeds bldg:RM5465 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5465.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5465.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5465.Zone_Reheat_Valve_Command .

bldg:VAVRM5466 a brick:VAV ;
    brick:feeds bldg:RM5466 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5466.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5466.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5466.Zone_Reheat_Valve_Command .

bldg:VAVRM5467 a brick:VAV ;
    brick:feeds bldg:RM5467 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5467.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5467.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5467.Zone_Reheat_Valve_Command .

bldg:VAVRM5468 a brick:VAV ;
    brick:feeds bldg:RM5468 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5468.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5468.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5468.Zone_Reheat_Valve_Command .

bldg:VAVRM5469 a brick:VAV ;
    brick:feeds bldg:RM5469 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5469.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5469.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5469.Zone_Reheat_Valve_Command .

bldg:VAVRM5470 a brick:VAV ;
    brick:feeds bldg:RM5470 ;
    brick:hasPoint bldg:bldg5.ZONE.5S.RM5470.VLV_1_COMD,
        bldg:bldg5.ZONE.5S.RM5470.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5470.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5470.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5470.Zone_Reheat_Valve_Command .

bldg:VAVRM5471 a brick:VAV ;
    brick:feeds bldg:RM5471 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5471.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5471.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5471.Zone_Reheat_Valve_Command .

bldg:VAVRM5473 a brick:VAV ;
    brick:feeds bldg:RM5473 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5473.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5473.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5473.Zone_Reheat_Valve_Command .

bldg:VAVRM5475A a brick:VAV ;
    brick:feeds bldg:RM5475A ;
    brick:hasPoint bldg:bldg5.ZONE.5S.RM5475A.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU05S.RM5475A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5475A.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5475A.Zone_Reheat_Valve_Command .

bldg:VAVRM5475_1 a brick:VAV ;
    brick:feeds bldg:RM5475_1 ;
    brick:hasPoint bldg:bldg5.ZONE.5S.RM5475_1.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU05S.RM5475_1.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5475_1.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5475_1.Zone_Reheat_Valve_Command .

bldg:VAVRM5475_2 a brick:VAV ;
    brick:feeds bldg:RM5475_2 ;
    brick:hasPoint bldg:bldg5.ZONE.5S.RM5475_2.CTL_STPT,
        bldg:bldg5.ZONE.5S.RM5475_2.VLV_1_COMD,
        bldg:bldg5.ZONE.AHU05S.RM5475_2.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5475_2.Zone_Reheat_Valve_Command .

bldg:VAVRM5480 a brick:VAV ;
    brick:feeds bldg:RM5480 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5480.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5480.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5480.Zone_Reheat_Valve_Command .

bldg:VAVRM5480A a brick:VAV ;
    brick:feeds bldg:RM5480A ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5480A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5480A.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5480A.Zone_Heating_Mode,
        bldg:bldg5.ZONE.AHU05S.RM5480A.Zone_Reheat_Valve_Command .

bldg:VAVRM5485A a brick:VAV ;
    brick:feeds bldg:RM5485A ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5485A.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5485A.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5485A.Zone_Reheat_Valve_Command .

bldg:VAVRM5485_1 a brick:VAV ;
    brick:feeds bldg:RM5485_1 ;
    brick:hasPoint bldg:bldg5.ZONE.AHU05S.RM5485_1.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5485_1.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5485_1.Zone_Reheat_Valve_Command .

bldg:VAVRM5485_2 a brick:VAV ;
    brick:feeds bldg:RM5485_2 ;
    brick:hasPoint bldg:bldg5.ZONE.5S.RM5485_2.VLV_1_COMD,
        bldg:bldg5.ZONE.5S.RM5485_2.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5485_2.Zone_Air_Temp,
        bldg:bldg5.ZONE.AHU05S.RM5485_2.Zone_Air_Temp_Setpoint,
        bldg:bldg5.ZONE.AHU05S.RM5485_2.Zone_Reheat_Valve_Command .













































bldg:bldg5.AHU.AHU05S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHU05S.Outside Air Temp Virtual" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "0d79fa2e-324f-4f9c-9ae2-fdcdc4f6c99b" ] .

bldg:bldg5.AHU.AHU05S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHU05S.Supply Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "39f82c0a-a0ae-4670-92e2-10eeded1337f" ] .

bldg:bldg5.AHU.AHU05S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.AHU.AHU05S.Supply Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c5ec7b59-112a-4a81-8c18-55779783b130" ] .

bldg:bldg5.AHU.AHU0BN.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg5.AHU.AHU0BN.Cooling Valve Output" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "075682e3-dd64-4a26-8150-7cf09f9acc50" ] .

bldg:bldg5.AHU.AHU0BN.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg5.AHU.AHU0BN.Heating Valve Output" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a446694b-b0ae-4acf-ac68-09b46602630c" ] .

bldg:bldg5.AHU.AHU0BN.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHU0BN.Outside Air Temp" .

bldg:bldg5.AHU.AHU0BN.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHU0BN.Outside Air Temp Virtual" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "846e3ecf-ba2a-43cc-8a4d-f9691b7e3ecb" ] .

bldg:bldg5.AHU.AHU0BN.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHU0BN.Supply Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "cdc36b38-4881-46d6-a75f-266358250b47" ] .

bldg:bldg5.AHU.AHU0BN.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.AHU.AHU0BN.Supply Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2f6a6d86-ea40-4642-bb53-17f6c92659d4" ] .

bldg:bldg5.AHU.AHU0BS.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg5.AHU.AHU0BS.Cooling Valve Output" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "82e472e2-29f6-4c9d-9fd5-7fcf85473612" ] .

bldg:bldg5.AHU.AHU0BS.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg5.AHU.AHU0BS.Heating Valve Output" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "131508bd-26a8-4ca1-8554-129aacb520c9" ] .

bldg:bldg5.AHU.AHU0BS.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHU0BS.Outside Air Temp" .

bldg:bldg5.AHU.AHU0BS.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHU0BS.Outside Air Temp Virtual" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5c0dd67f-efa3-4529-81dd-9e4df3fe1068" ] .

bldg:bldg5.AHU.AHU0BS.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHU0BS.Supply Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "0bc0d5a7-9be1-4f86-86ac-dc09bae697d3" ] .

bldg:bldg5.AHU.AHU0BS.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.AHU.AHU0BS.Supply Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8069f6d4-c8a6-43a1-bc2f-7f6d4b7fe40e" ] .

bldg:bldg5.AHU.AHUBN.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHUBN.Chilled Water Supply Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5fdaa516-14d5-4d86-877c-ece8ef761ae7" ] .

bldg:bldg5.AHU.AHUBS.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHUBS.Chilled Water Return Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a6eb9463-65d0-4405-bcbb-74f3a7289d87" ] .

bldg:bldg5.AHU.AHUBS.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg5.AHU.AHUBS.Chilled Water Supply Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "77547f87-6f62-4b43-b6ed-403b12694567" ] .

bldg:bldg5.CHW.BUILD_DP a brick:Differential_Pressure_Sensor ;
    rdfs:label "bldg5.CHW.BUILD DP" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5d7affd7-eade-4cda-96f0-941b872bbc92" ] .

bldg:bldg5.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "bldg5.CHW.Building Chilled Water Flow" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "fc91c342-fedb-4a62-a9b1-de69f6c105d9" ] .

bldg:bldg5.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg5.CHW.Building Chilled Water Return Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b90f3efa-e0d1-402a-9205-c8fd91780477" ] .

bldg:bldg5.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg5.CHW.Building Chilled Water Supply Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "0e03b086-c47e-48d9-84d2-e7191d95cde6" ] .

bldg:bldg5.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg5.CHW.Building Chilled Water Supply Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "4482a14f-0a9e-4b8d-910e-469212f23cde" ] .

bldg:bldg5.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "bldg5.CHW.ECONOMIZER" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "551aa91f-ffc8-4ea7-9ff6-cb6d79ea195a" ] .

bldg:bldg5.CHW.Enable a brick:Enable_Command ;
    rdfs:label "bldg5.CHW.Enable" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "23005883-9b55-4ae9-a408-c1785a2aca22" ] .

bldg:bldg5.CHW.LOOP_DP a brick:Chilled_Water_Differential_Pressure_Sensor ;
    rdfs:label "bldg5.CHW.LOOP DP" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f34c64a4-f5e1-4f11-a544-38881a6a2555" ] .

bldg:bldg5.CHW.Loop_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "bldg5.CHW.Loop Chilled Water Delta Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a3526389-9800-43e3-b23a-af1246484a1f" ] .

bldg:bldg5.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "bldg5.CHW.Loop Chilled Water Flow" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "cf73f7a4-0930-4212-bdb6-3c136f14e7ab" ] .

bldg:bldg5.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg5.CHW.Loop Chilled Water Return Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e7fbe469-c887-4e79-87f9-7d1bd90e2ed0" ] .

bldg:bldg5.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;
    rdfs:label "bldg5.CHW.Loop Chilled Water Return Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b4335bcb-aeb4-400d-a8b6-08c468871b2e" ] .

bldg:bldg5.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg5.CHW.Loop Chilled Water Supply Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f00d65c9-3a58-4c5f-8563-c31ca6389af8" ] .

bldg:bldg5.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg5.CHW.Loop Chilled Water Supply Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "60862238-8098-46eb-a554-38e405651e8f" ] .

bldg:bldg5.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg5.CHW.Outside Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7b64f1c2-ec2b-40ee-bdec-e2204bcd5fc6" ] .

bldg:bldg5.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "bldg5.CHW.Pump1_SPEED" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "aac2ee18-42bf-4111-ab6b-05a865c85f0d" ] .

ns4:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg5.CHW.Pump1_Start/Stop" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a2d6e7f7-874d-4b95-9850-dfb7c8b1d047" ] .

bldg:bldg5.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "bldg5.CHW.Pump2_SPEED" .

ns5:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg5.CHW.Pump2_Start/Stop" .















bldg:bldg5.ZONE.5S.RM5485_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.5S.RM5485_2.Zone Air Temp" .

bldg:bldg5.ZONE.AHU01N.RM1400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1400B.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8f62b2c8-8ba1-47b3-ad1c-52d64d37be3e" ] .

bldg:bldg5.ZONE.AHU01N.RM1400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1400B.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ea7dfdb6-8b7a-42ed-9637-519209776a79" ] .

bldg:bldg5.ZONE.AHU01N.RM1400B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1400B.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6833ad1c-4d25-478c-89e7-50cfb6864063" ] .

bldg:bldg5.ZONE.AHU01N.RM1415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1415.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "63416595-4361-4df0-bd77-46bae9d7cdf1" ] .

bldg:bldg5.ZONE.AHU01N.RM1415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1415.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b25860dd-9db4-4b82-8f18-06913e8a446b" ] .

bldg:bldg5.ZONE.AHU01N.RM1415.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1415.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5b8b5892-946f-47a7-920b-0d9a27071c9b" ] .

bldg:bldg5.ZONE.AHU01N.RM1415A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1415A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "831feefa-ff3c-4376-be85-bc43f14e0e5a" ] .

bldg:bldg5.ZONE.AHU01N.RM1415A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1415A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8ab57c18-dfa1-429d-9bb3-99c41d5f34cc" ] .

bldg:bldg5.ZONE.AHU01N.RM1415A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1415A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2c61cb30-32dc-4972-8968-7cde7f80a6d8" ] .

bldg:bldg5.ZONE.AHU01N.RM1430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1430.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "baffeeaa-1c78-43ad-bf44-b6c5c8c08aab" ] .

bldg:bldg5.ZONE.AHU01N.RM1430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1430.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c5cd33d5-9c16-4c97-9049-930db0f4c8cf" ] .

bldg:bldg5.ZONE.AHU01N.RM1430.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1430.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "120a6f82-9a7b-4aa4-8f34-37a3d57fed4e" ] .

bldg:bldg5.ZONE.AHU01N.RM1435_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1435_1.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "20fa7255-d858-4852-8fe9-f74a9f5564a9" ] .

bldg:bldg5.ZONE.AHU01N.RM1435_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1435_1.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e16df003-bf77-4279-9b2e-d28a426c4af2" ] .

bldg:bldg5.ZONE.AHU01N.RM1435_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1435_1.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a2f5cf7f-d474-4b73-a61c-c914e8e03efa" ] .

bldg:bldg5.ZONE.AHU01N.RM1435_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1435_2.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e9cf49db-260a-47f3-9abd-18ffa0d46348" ] .

bldg:bldg5.ZONE.AHU01N.RM1435_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1435_2.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "559652ff-5cac-4645-ba00-798b2a39047e" ] .

bldg:bldg5.ZONE.AHU01N.RM1435_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1435_2.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e7c1fa9e-8cdb-4ec8-960c-45a6c4cf9240" ] .

bldg:bldg5.ZONE.AHU01N.RM1440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1440.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "28b9879b-9d90-4f77-9a38-49dc141d3110" ] .

bldg:bldg5.ZONE.AHU01N.RM1440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1440.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1401a7c4-fb89-4f61-9ab5-0e38811c9b21" ] .

bldg:bldg5.ZONE.AHU01N.RM1440.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1440.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "cd93d0ab-f7f4-4a5e-8b32-29a2b5610e46" ] .

bldg:bldg5.ZONE.AHU01N.RM1445.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1445.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b90028a9-0072-4f2d-aeff-2d84b68198b0" ] .

bldg:bldg5.ZONE.AHU01N.RM1445.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1445.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a0a7cc88-a41a-4a27-b775-84fe2b962f81" ] .

bldg:bldg5.ZONE.AHU01N.RM1445.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1445.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9dbaba99-80ad-496f-a8db-494fb8c01f00" ] .

bldg:bldg5.ZONE.AHU01N.RM1450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1450.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ca02ab4f-acd7-4bd1-8f1c-f47cc8c7bd8d" ] .

bldg:bldg5.ZONE.AHU01N.RM1450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1450.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b9c30947-8d25-4c37-a9a1-32d36e8a6d60" ] .

bldg:bldg5.ZONE.AHU01N.RM1450.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1450.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d2faefea-c6dd-4f95-afa0-2b20c9a0daef" ] .

bldg:bldg5.ZONE.AHU01N.RM1455.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1455.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1b991876-77c3-42d1-b4a4-a15fb9eedbe6" ] .

bldg:bldg5.ZONE.AHU01N.RM1455.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1455.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "147376f0-21fd-4e7d-9514-3784635cb213" ] .

bldg:bldg5.ZONE.AHU01N.RM1455.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01N.RM1455.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ffa1d2b0-f91e-442f-8b1a-09d0c878c532" ] .

bldg:bldg5.ZONE.AHU01S.RM1400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1400G.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9339966e-1c86-4f42-af00-782339ce9161" ] .

bldg:bldg5.ZONE.AHU01S.RM1400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1400G.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5a12e665-62de-4bc3-a5c1-928278e5c872" ] .

bldg:bldg5.ZONE.AHU01S.RM1400G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1400G.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e1f5c875-7b0d-4eeb-ab72-14193d34e9cc" ] .

bldg:bldg5.ZONE.AHU01S.RM1475.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1475.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "793113b7-942a-49a1-a456-53791486f229" ] .

bldg:bldg5.ZONE.AHU01S.RM1475.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1475.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "612bd5cc-d6be-4dcb-9f98-8762e9e792fa" ] .

bldg:bldg5.ZONE.AHU01S.RM1475.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1475.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "86801fde-d899-4a42-bbe0-051def4afa34" ] .

bldg:bldg5.ZONE.AHU01S.RM1480A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1480A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "03ebf80e-a513-4fe0-93c3-79a608236255" ] .

bldg:bldg5.ZONE.AHU01S.RM1480A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1480A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "878c83bf-549e-4da1-9c20-58ae17de63e3" ] .

bldg:bldg5.ZONE.AHU01S.RM1480A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1480A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "bcf5c64b-1c23-4a32-927b-4e4fa9e542cc" ] .

bldg:bldg5.ZONE.AHU01S.RM1485.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1485.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "36b10604-75e6-46d5-aa2d-22dc62e82175" ] .

bldg:bldg5.ZONE.AHU01S.RM1485.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1485.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8532c8c4-aee8-4f91-adeb-c2cf8ac2bb2a" ] .

bldg:bldg5.ZONE.AHU01S.RM1485.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1485.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "57db38bd-f3d3-456c-97a6-71fd4cafb6ce" ] .

bldg:bldg5.ZONE.AHU01S.RM1488.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1488.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "73305de3-68f4-42d7-a39f-f9dbcb099e68" ] .

bldg:bldg5.ZONE.AHU01S.RM1488.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1488.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9da57d74-03f0-4092-955c-4e39393b72e7" ] .

bldg:bldg5.ZONE.AHU01S.RM1488.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU01S.RM1488.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2472c546-2587-4a78-8651-f3f900dbc048" ] .

bldg:bldg5.ZONE.AHU02N.RM2400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2400B.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "30a70ebe-3eb5-4742-8ae3-72301d61e409" ] .

bldg:bldg5.ZONE.AHU02N.RM2400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2400B.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f1fc6073-c425-48f7-950e-4b83f009c2ac" ] .

bldg:bldg5.ZONE.AHU02N.RM2400B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2400B.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "fe67d8dc-b151-4a52-befb-f8ded77527f0" ] .

bldg:bldg5.ZONE.AHU02N.RM2415_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2415_1.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "715b36da-7e3f-47e8-8c41-3ab55c7a7d83" ] .

bldg:bldg5.ZONE.AHU02N.RM2415_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2415_1.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3842814f-91f1-4fd9-9994-dd2bdc32701d" ] .

bldg:bldg5.ZONE.AHU02N.RM2415_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2415_1.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a5a8fcd7-9e77-462f-b961-86d3b66de8aa" ] .

bldg:bldg5.ZONE.AHU02N.RM2415_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2415_2.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8b0ba83f-f583-4859-a2a9-8b35f6c79641" ] .

bldg:bldg5.ZONE.AHU02N.RM2415_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2415_2.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6ea8ab84-e2c7-43af-be9a-8935b8ed3e3c" ] .

bldg:bldg5.ZONE.AHU02N.RM2415_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2415_2.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5bf42285-d52c-4e50-bec5-b37bccfc98b2" ] .

bldg:bldg5.ZONE.AHU02N.RM2430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2430.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ebdd2202-cea8-45dc-b2a4-6c6cab1a79ab" ] .

bldg:bldg5.ZONE.AHU02N.RM2430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2430.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "833752c2-1699-404a-adc9-4b5888b38c55" ] .

bldg:bldg5.ZONE.AHU02N.RM2430.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2430.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c10bc1a7-6050-4ce3-aacf-8b7db29f3d23" ] .

bldg:bldg5.ZONE.AHU02N.RM2435.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2435.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ef0c3a0d-f978-4ef4-94d5-b6201c2f128f" ] .

bldg:bldg5.ZONE.AHU02N.RM2435.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2435.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "af84faae-b97f-4050-9107-f0618486df19" ] .

bldg:bldg5.ZONE.AHU02N.RM2435.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2435.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1450a55c-8b67-4288-a87c-8105d2b01946" ] .

bldg:bldg5.ZONE.AHU02N.RM2440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2440.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f7805aec-caff-42f4-a14e-e523dab44742" ] .

bldg:bldg5.ZONE.AHU02N.RM2440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2440.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "042ec544-2b16-4bbe-8c6d-34be399a1eaa" ] .

bldg:bldg5.ZONE.AHU02N.RM2440.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2440.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "aa8b2d77-ee76-45c8-b254-feaf3c16f4e1" ] .

bldg:bldg5.ZONE.AHU02N.RM2445.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2445.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9798bb24-4779-4eab-a3f6-f68a5b95810a" ] .

bldg:bldg5.ZONE.AHU02N.RM2445.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2445.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b23dffea-1551-4c26-81a4-10cf01347138" ] .

bldg:bldg5.ZONE.AHU02N.RM2445.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2445.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "dfc34ea3-61dc-4789-a080-0f26b6388bca" ] .

bldg:bldg5.ZONE.AHU02N.RM2450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2450.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "24a84d33-7808-4dfc-bfd7-4a815b1bf85d" ] .

bldg:bldg5.ZONE.AHU02N.RM2450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2450.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ccbe8ab9-6686-414a-9150-63b40f13930a" ] .

bldg:bldg5.ZONE.AHU02N.RM2450.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2450.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "85893222-0432-4779-8470-a038d31050d8" ] .

bldg:bldg5.ZONE.AHU02N.RM2455_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2455_1.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5bae90c2-dca8-4a2e-a31e-7729df5786b4" ] .

bldg:bldg5.ZONE.AHU02N.RM2455_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2455_1.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8de26fe5-af97-4641-9a22-c858b067918b" ] .

bldg:bldg5.ZONE.AHU02N.RM2455_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2455_1.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a9a8ce03-6aaf-465b-adc3-fe77ed781d01" ] .

bldg:bldg5.ZONE.AHU02N.RM2455_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2455_2.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b6ebb463-95fd-4c03-b9c3-905bba2c7458" ] .

bldg:bldg5.ZONE.AHU02N.RM2455_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2455_2.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8c0b10f2-c00b-4c61-bdbd-c1b8cf453a25" ] .

bldg:bldg5.ZONE.AHU02N.RM2455_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02N.RM2455_2.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "bc30e43c-73b6-4c4f-bdfc-49b9d44adc00" ] .

bldg:bldg5.ZONE.AHU02S.RM2400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2400G.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f38e6083-b14f-42b8-8bbc-0c74a70591c5" ] .

bldg:bldg5.ZONE.AHU02S.RM2400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2400G.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "60f38b7d-f085-4861-b68a-75da7955d80e" ] .

bldg:bldg5.ZONE.AHU02S.RM2400G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2400G.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "97de7a57-6004-4229-821e-2a6ca43e5936" ] .

bldg:bldg5.ZONE.AHU02S.RM2455A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2455A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ebbd3949-2440-443a-b04b-7e47323e0bfb" ] .

bldg:bldg5.ZONE.AHU02S.RM2455A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2455A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "75f6a0b6-551e-4234-a49b-c1f00b3cc7fd" ] .

bldg:bldg5.ZONE.AHU02S.RM2455A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2455A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e051b35d-7b0e-4862-bd2a-ff0f22bc8a81" ] .

bldg:bldg5.ZONE.AHU02S.RM2462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2462.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8a4d2675-b425-44ec-b0dc-cc9d3006ad6b" ] .

bldg:bldg5.ZONE.AHU02S.RM2462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2462.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a4f3bb22-84f1-4da1-9e7e-c354876d4192" ] .

bldg:bldg5.ZONE.AHU02S.RM2462.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2462.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5863040d-ce81-47d0-b567-e5495a0cc11c" ] .

bldg:bldg5.ZONE.AHU02S.RM2463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2463.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "77afe343-ffe8-457f-adce-5aef5c76316d" ] .

bldg:bldg5.ZONE.AHU02S.RM2463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2463.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ff29e58f-4a6e-47f6-b8c4-4591f742e02b" ] .

bldg:bldg5.ZONE.AHU02S.RM2463.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2463.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b4f94a46-54fa-4316-9b52-896af8dbc77d" ] .

bldg:bldg5.ZONE.AHU02S.RM2464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2464.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "14e8fe9a-1af5-4190-9800-8fb46ab2f833" ] .

bldg:bldg5.ZONE.AHU02S.RM2464.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2464.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ae2d094b-4af8-40aa-af5f-6e8e7444e9ed" ] .

bldg:bldg5.ZONE.AHU02S.RM2464.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2464.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f19695b7-d238-4aa8-af05-3a8c512454c2" ] .

bldg:bldg5.ZONE.AHU02S.RM2465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2465.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7bc2eefd-0769-49a1-b9eb-8ced95bb78a4" ] .

bldg:bldg5.ZONE.AHU02S.RM2465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2465.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d6a26266-0a72-47d3-86c7-fefffd720dad" ] .

bldg:bldg5.ZONE.AHU02S.RM2465.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2465.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "37da6750-93b1-4bdd-9414-5ecd6dc6c5db" ] .

bldg:bldg5.ZONE.AHU02S.RM2466.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2466.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "0178b67a-3fcf-4d1a-b066-1d16569dbc4f" ] .

bldg:bldg5.ZONE.AHU02S.RM2466.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2466.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "00a47833-ca76-4319-8df2-77712fc4bdf1" ] .

bldg:bldg5.ZONE.AHU02S.RM2466.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2466.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "647b3f87-ad49-438f-8de2-0a00cd42acf2" ] .

bldg:bldg5.ZONE.AHU02S.RM2467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2467.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "851945c4-f2df-462f-9e74-fe6b43a93a0f" ] .

bldg:bldg5.ZONE.AHU02S.RM2467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2467.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9de85d7e-1c04-4242-be16-20d9e2e940fb" ] .

bldg:bldg5.ZONE.AHU02S.RM2467.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2467.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5b6f8882-0e1a-4ef7-8f8f-018ff2dde2c4" ] .

bldg:bldg5.ZONE.AHU02S.RM2468.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2468.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7f805e71-6bb9-4338-b7ab-10b4ee153ced" ] .

bldg:bldg5.ZONE.AHU02S.RM2468.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2468.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "490cf8f4-d99c-4c5c-8042-37444aa9fec1" ] .

bldg:bldg5.ZONE.AHU02S.RM2468.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2468.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c74e5a22-3f50-4fac-afcc-39275d695609" ] .

bldg:bldg5.ZONE.AHU02S.RM2469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2469.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "33c8912f-48c0-496c-8556-faf8c1155f38" ] .

bldg:bldg5.ZONE.AHU02S.RM2469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2469.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3a5180f0-e623-4b1e-8775-31a8c69cdbe6" ] .

bldg:bldg5.ZONE.AHU02S.RM2469.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2469.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "51868c34-a21e-4a5b-8457-0d5dfae63f48" ] .

bldg:bldg5.ZONE.AHU02S.RM2470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2470.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b35a1720-abde-4be7-90a9-0ac9c50aae0d" ] .

bldg:bldg5.ZONE.AHU02S.RM2470.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2470.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a4d589bf-783d-4a20-bba0-4c0092f426a8" ] .

bldg:bldg5.ZONE.AHU02S.RM2470.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2470.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5eb92921-c9db-4386-ba42-cfaa0783c8b5" ] .

bldg:bldg5.ZONE.AHU02S.RM2471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2471.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "bf59e4f1-a786-443b-a7d4-2eac304c543e" ] .

bldg:bldg5.ZONE.AHU02S.RM2471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2471.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b47c1544-521e-45f6-a56a-814d9e8c955f" ] .

bldg:bldg5.ZONE.AHU02S.RM2471.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2471.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9c6aebfb-1b0f-421c-bd04-310ae68c2791" ] .

bldg:bldg5.ZONE.AHU02S.RM2473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2473.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "08934e86-830a-41ea-94eb-3d76948edc3a" ] .

bldg:bldg5.ZONE.AHU02S.RM2473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2473.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5d5a2e60-0592-4b18-87b8-c1e1d151f23f" ] .

bldg:bldg5.ZONE.AHU02S.RM2473.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2473.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "da45e97c-5523-4a1c-b502-2f777df9c26e" ] .

bldg:bldg5.ZONE.AHU02S.RM2475.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2475.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3a3c69ff-8f09-4d92-8d3c-961791425fcd" ] .

bldg:bldg5.ZONE.AHU02S.RM2475.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2475.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "0349336d-f6fd-49a1-8556-7e5415bd54af" ] .

bldg:bldg5.ZONE.AHU02S.RM2475.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2475.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "38443972-285d-4097-af47-18e9cfb38e01" ] .

bldg:bldg5.ZONE.AHU02S.RM2480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2480.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "dbaab56b-c67e-4552-afca-7fb5ad793c5f" ] .

bldg:bldg5.ZONE.AHU02S.RM2480.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2480.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "caf33326-eb33-4cb2-924d-059cdbaad323" ] .

bldg:bldg5.ZONE.AHU02S.RM2480.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2480.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f6a400b9-7160-4513-bfec-6569ff7b47ca" ] .

bldg:bldg5.ZONE.AHU02S.RM2485.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2485.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "fef4294d-bfae-408f-9b41-78087be2758f" ] .

bldg:bldg5.ZONE.AHU02S.RM2485.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2485.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c2fd5510-7bda-479c-ab56-dd51713b86e5" ] .

bldg:bldg5.ZONE.AHU02S.RM2485.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU02S.RM2485.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f9fd6f35-2af9-4550-8bc4-b94a3f76f012" ] .

bldg:bldg5.ZONE.AHU03N.RM3400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3400B.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "515a3b34-51d1-4369-b934-42a28ab72afb" ] .

bldg:bldg5.ZONE.AHU03N.RM3400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3400B.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9e0dc55c-487b-47f3-8f39-f08e89fcc2ac" ] .

bldg:bldg5.ZONE.AHU03N.RM3400B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3400B.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1def799f-b38b-4fd6-a5bf-bb0d2f6f43b8" ] .

bldg:bldg5.ZONE.AHU03N.RM3415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3415.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "43c45cac-297c-409f-94b7-73191d058be0" ] .

bldg:bldg5.ZONE.AHU03N.RM3415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3415.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c5385f8a-e4d7-49df-a706-e32dae1bc8f3" ] .

bldg:bldg5.ZONE.AHU03N.RM3415.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3415.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "cf323369-a3ce-4c84-95ce-e440085476a3" ] .

bldg:bldg5.ZONE.AHU03N.RM3430_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3430_1.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f51454cc-b3c7-4616-850a-3bfbe09d1ce2" ] .

bldg:bldg5.ZONE.AHU03N.RM3430_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3430_1.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "aefac6d4-8509-4476-a0b8-01d0003de1fe" ] .

bldg:bldg5.ZONE.AHU03N.RM3430_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3430_1.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "64f41173-a1b6-4a49-a236-c1cc69268484" ] .

bldg:bldg5.ZONE.AHU03N.RM3430_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3430_2.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a4a0dd69-2d33-4768-8d47-f6b831bb5247" ] .

bldg:bldg5.ZONE.AHU03N.RM3430_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3430_2.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "4a3d3f5b-df36-4d0e-b03f-ea268965c17a" ] .

bldg:bldg5.ZONE.AHU03N.RM3430_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3430_2.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8e430b14-2636-4017-b693-0409afcf0012" ] .

bldg:bldg5.ZONE.AHU03N.RM3435_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3435_1.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "25bf53f4-566f-480f-aaab-3175a9a08703" ] .

bldg:bldg5.ZONE.AHU03N.RM3435_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3435_1.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "64b4fac7-74c5-4e33-977c-8fc4a4bc890e" ] .

bldg:bldg5.ZONE.AHU03N.RM3435_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3435_1.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "fb47af17-d2fd-4444-b99e-ecc4a59b4b71" ] .

bldg:bldg5.ZONE.AHU03N.RM3435_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3435_2.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8aebec75-1637-4c94-8ad6-b90d3e5033b8" ] .

bldg:bldg5.ZONE.AHU03N.RM3435_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3435_2.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b7492ee0-6daa-4a6e-92d9-3895f2850fa6" ] .

bldg:bldg5.ZONE.AHU03N.RM3435_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3435_2.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1c35f285-b445-4a9a-b799-71bbf4964250" ] .

bldg:bldg5.ZONE.AHU03N.RM3435_3.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3435_3.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "097fd336-f9ed-4246-b3a6-1d4ca0dfa317" ] .

bldg:bldg5.ZONE.AHU03N.RM3435_3.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3435_3.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1a85a448-ab9c-4fc9-89f7-601b1e2d61a6" ] .

bldg:bldg5.ZONE.AHU03N.RM3435_3.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3435_3.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a37064b0-98be-4ffb-880b-c28b6a46ac26" ] .

bldg:bldg5.ZONE.AHU03N.RM3450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3450.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2fc41f31-ede3-4a75-af27-1ccf240fb148" ] .

bldg:bldg5.ZONE.AHU03N.RM3450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3450.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "240cfd4e-c02b-4f4b-a977-fda88406a471" ] .

bldg:bldg5.ZONE.AHU03N.RM3450.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3450.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8e995c70-2ec6-4a99-adcc-02b603158fcf" ] .

bldg:bldg5.ZONE.AHU03N.RM3455_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3455_1.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6d0e5df4-a990-4a60-9d56-899f75b105fa" ] .

bldg:bldg5.ZONE.AHU03N.RM3455_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3455_1.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "dba9ad30-72ca-4b9b-b1d9-5f1e5bf4e8e8" ] .

bldg:bldg5.ZONE.AHU03N.RM3455_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3455_1.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a81b4412-f767-437d-b552-b8d562b1d808" ] .

bldg:bldg5.ZONE.AHU03N.RM3455_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3455_2.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6acbe40e-3ebd-48e9-837b-7496517b23c5" ] .

bldg:bldg5.ZONE.AHU03N.RM3455_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3455_2.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f7046e6d-dd27-438d-a93c-8fa2ec18f4f2" ] .

bldg:bldg5.ZONE.AHU03N.RM3455_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03N.RM3455_2.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "641bdde6-7f15-413b-a513-12c43617c1c6" ] .

bldg:bldg5.ZONE.AHU03S.RM3400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3400G.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "40a0bdfe-8535-44b0-b0bf-ad49fe543384" ] .

bldg:bldg5.ZONE.AHU03S.RM3400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3400G.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d526b14c-ee04-4bd0-95f6-39c4b0638404" ] .

bldg:bldg5.ZONE.AHU03S.RM3400G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3400G.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2b1be0ee-8322-4fa9-8b1c-e76629c65694" ] .

bldg:bldg5.ZONE.AHU03S.RM3461.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3461.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d64a77eb-570f-473c-932d-d97a9907bd86" ] .

bldg:bldg5.ZONE.AHU03S.RM3461.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3461.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "0d8a3bbb-07dd-48fa-8090-cf0767d851d5" ] .

bldg:bldg5.ZONE.AHU03S.RM3461.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3461.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "65bfcbca-1374-4230-89b4-7a87e310f513" ] .

bldg:bldg5.ZONE.AHU03S.RM3462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3462.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7bdcf520-ec63-4139-ba72-da5acee26c20" ] .

bldg:bldg5.ZONE.AHU03S.RM3462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3462.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ab409079-ca2c-4d80-b116-b39a55a905b7" ] .

bldg:bldg5.ZONE.AHU03S.RM3462.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3462.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8d4450af-e7bd-48d2-a01d-8afc4c506f31" ] .

bldg:bldg5.ZONE.AHU03S.RM3463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3463.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5ea4ded8-f660-4ec1-9883-f53aed009dd2" ] .

bldg:bldg5.ZONE.AHU03S.RM3463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3463.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9aebe3d4-6579-4ea6-ac79-53fd5987fc29" ] .

bldg:bldg5.ZONE.AHU03S.RM3463.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3463.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "58590944-4d4e-47cf-82b6-bb686e556390" ] .

bldg:bldg5.ZONE.AHU03S.RM3464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3464.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "775a05b8-7e34-4e3c-a50b-b525c30962d1" ] .

bldg:bldg5.ZONE.AHU03S.RM3464.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3464.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "43a47229-f15c-4a0c-beb4-0a328c5d9850" ] .

bldg:bldg5.ZONE.AHU03S.RM3464.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3464.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f9a02683-3435-4a53-810c-868e6f9e69e0" ] .

bldg:bldg5.ZONE.AHU03S.RM3465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3465.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1b3f791e-2b78-4fac-8a55-59abb32c5c22" ] .

bldg:bldg5.ZONE.AHU03S.RM3465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3465.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f979a164-c691-4494-af44-85db3f3d0e58" ] .

bldg:bldg5.ZONE.AHU03S.RM3465.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3465.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2249cb6e-4696-4a51-bf2f-9dfde2fdafba" ] .

bldg:bldg5.ZONE.AHU03S.RM3466.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3466.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "197564f4-46d6-4ed9-a0f6-8fcf60619f9b" ] .

bldg:bldg5.ZONE.AHU03S.RM3466.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3466.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d584f0c2-a738-4936-b4ec-d5364147b2eb" ] .

bldg:bldg5.ZONE.AHU03S.RM3466.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3466.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e247e4e6-e625-4e9b-a903-373b43308c30" ] .

bldg:bldg5.ZONE.AHU03S.RM3467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3467.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3a40d91f-86df-4d05-b696-d154f72d73e1" ] .

bldg:bldg5.ZONE.AHU03S.RM3467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3467.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1e5a325c-ec4f-47c6-8e1a-ee03ec4d9a28" ] .

bldg:bldg5.ZONE.AHU03S.RM3467.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3467.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "76dc13af-cd3b-4496-9898-d2f6687356d6" ] .

bldg:bldg5.ZONE.AHU03S.RM3468.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3468.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "93dc8b5c-6f1a-43f0-8e93-6365f4507482" ] .

bldg:bldg5.ZONE.AHU03S.RM3468.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3468.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f0565a1a-ffa7-456f-abb6-17dc78a636e1" ] .

bldg:bldg5.ZONE.AHU03S.RM3468.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3468.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1b9e7da9-3294-4b14-8fc3-d2389c5c9961" ] .

bldg:bldg5.ZONE.AHU03S.RM3469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3469.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5e9916a4-c240-418c-b3cb-ad10c918d591" ] .

bldg:bldg5.ZONE.AHU03S.RM3469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3469.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3f060ff6-7ea5-4f93-8a0a-65929e990777" ] .

bldg:bldg5.ZONE.AHU03S.RM3469.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3469.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "75389867-dc24-47e7-91fa-1be42ad3a120" ] .

bldg:bldg5.ZONE.AHU03S.RM3470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3470.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b0da9161-d5c9-41c4-bf81-04ceac1658ea" ] .

bldg:bldg5.ZONE.AHU03S.RM3470.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3470.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "20f6e315-8b0b-44fa-b373-2573a4c51663" ] .

bldg:bldg5.ZONE.AHU03S.RM3470.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3470.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "102b03a9-864e-4129-a902-9cd2834c76d9" ] .

bldg:bldg5.ZONE.AHU03S.RM3471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3471.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8e537c7c-b871-4873-be8e-9a358b9c155e" ] .

bldg:bldg5.ZONE.AHU03S.RM3471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3471.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a0811146-3efb-497c-9887-85e621c1b77a" ] .

bldg:bldg5.ZONE.AHU03S.RM3471.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3471.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a42aac6b-ec81-44c4-87bf-e207fd9791d4" ] .

bldg:bldg5.ZONE.AHU03S.RM3473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3473.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "dfe34a91-6d2c-43c0-8507-3ed18012089e" ] .

bldg:bldg5.ZONE.AHU03S.RM3473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3473.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "734ed4f8-c5bb-49ec-b2be-ac0865fb33c4" ] .

bldg:bldg5.ZONE.AHU03S.RM3473.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3473.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "aeb762f8-10c7-4fae-8254-02889e3b9d0d" ] .

bldg:bldg5.ZONE.AHU03S.RM3475.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3475.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a756047c-39bc-4ea3-bdb1-9dd11b6b6f5f" ] .

bldg:bldg5.ZONE.AHU03S.RM3475.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3475.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8518cfb7-372a-4679-9c84-9a62a56a3c56" ] .

bldg:bldg5.ZONE.AHU03S.RM3475.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3475.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "677adcf6-a9be-4861-b618-26754e6dbe85" ] .

bldg:bldg5.ZONE.AHU03S.RM3480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3480.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8ec46990-e77b-4f03-8c85-aaa4fcf27edd" ] .

bldg:bldg5.ZONE.AHU03S.RM3480.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3480.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "65f236ae-4c87-4fc5-a557-9a1d8c18bb3f" ] .

bldg:bldg5.ZONE.AHU03S.RM3480.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3480.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5ffc2e20-aabe-41a5-95f2-1d00c3ffb0f1" ] .

bldg:bldg5.ZONE.AHU03S.RM3485.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3485.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "40306937-41c2-49e9-8282-d963fe6204ad" ] .

bldg:bldg5.ZONE.AHU03S.RM3485.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3485.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "35579be5-fde6-4685-95fe-b829aeafb026" ] .

bldg:bldg5.ZONE.AHU03S.RM3485.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU03S.RM3485.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "64ffa9d6-6791-4e84-b1e4-47c2003a9a11" ] .

bldg:bldg5.ZONE.AHU04N.RM4413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4413.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2b243aec-6bb0-43f5-905d-34120b429d51" ] .

bldg:bldg5.ZONE.AHU04N.RM4413.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4413.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c740e345-7a08-415d-b3cc-443a151a5b8c" ] .

bldg:bldg5.ZONE.AHU04N.RM4413.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4413.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "4dfbac11-c8f1-4eba-b0d7-316bdadabb5f" ] .

bldg:bldg5.ZONE.AHU04N.RM4419.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4419.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "765c72c3-85ff-4911-9239-a33a9f9a02f5" ] .

bldg:bldg5.ZONE.AHU04N.RM4419.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4419.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c99849a9-4d80-4834-ad79-2cc63af1329b" ] .

bldg:bldg5.ZONE.AHU04N.RM4419.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4419.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6889c433-d0e6-41a0-9699-b631c36b1986" ] .

bldg:bldg5.ZONE.AHU04N.RM4419.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4419.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b0bcd7a1-b5ab-418a-ae51-f5474a32e7de" ] .

bldg:bldg5.ZONE.AHU04N.RM4430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4430.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "739b3560-c529-4796-a55f-6fb9454950a6" ] .

bldg:bldg5.ZONE.AHU04N.RM4430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4430.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "86fc9b7d-38eb-4622-935a-bbfe9d4071cb" ] .

bldg:bldg5.ZONE.AHU04N.RM4430.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4430.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "364320ea-536d-478c-a985-3804ca0658ea" ] .

bldg:bldg5.ZONE.AHU04N.RM4430.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4430.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "56820ff1-82a6-4fb1-8b44-ef34074e19f1" ] .

bldg:bldg5.ZONE.AHU04N.RM4435.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4435.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "86fcd88d-904b-4996-bc09-2921e64cdec8" ] .

bldg:bldg5.ZONE.AHU04N.RM4435.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4435.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2256a0f8-776e-41d5-b6d8-8e6ab499d7ca" ] .

bldg:bldg5.ZONE.AHU04N.RM4435.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4435.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2938f372-78b1-466d-aba2-ecbf325ec05d" ] .

bldg:bldg5.ZONE.AHU04N.RM4435.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4435.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "bc9913bf-99eb-45e0-a9ec-d97b898c8461" ] .

bldg:bldg5.ZONE.AHU04N.RM4435A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4435A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c1f4984f-80b0-403c-905f-5c747048e0c3" ] .

bldg:bldg5.ZONE.AHU04N.RM4435A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4435A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3b77ed18-2eb4-4b7f-80d6-0cd6978daaa7" ] .

bldg:bldg5.ZONE.AHU04N.RM4435A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4435A.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6bafa26a-a1b7-491e-8379-afbb64ab3728" ] .

bldg:bldg5.ZONE.AHU04N.RM4435A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4435A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "45cb49ef-9ec0-4766-bf6c-2815a9364c34" ] .

bldg:bldg5.ZONE.AHU04N.RM4440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4440.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5a799f3d-f1be-4ca5-8fed-29fafda9c780" ] .

bldg:bldg5.ZONE.AHU04N.RM4440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4440.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "fde18261-0354-4d1d-bda0-789a1d90fd83" ] .

bldg:bldg5.ZONE.AHU04N.RM4440.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4440.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8e4e2096-6dda-4e6f-ad6a-4687aebcf66f" ] .

bldg:bldg5.ZONE.AHU04N.RM4440.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4440.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "02d86736-cd41-434c-8091-50a4faae259d" ] .

bldg:bldg5.ZONE.AHU04N.RM4445.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4445.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "38f67340-9df7-4f1a-8c38-540a2ebb9594" ] .

bldg:bldg5.ZONE.AHU04N.RM4445.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4445.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b98fecc7-3676-4f03-b644-baa71d0e0335" ] .

bldg:bldg5.ZONE.AHU04N.RM4445.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4445.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "939755ea-f45e-41e7-b4c9-8a5b1d75b608" ] .

bldg:bldg5.ZONE.AHU04N.RM4445.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4445.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2e0cd11f-830c-4bab-b7ad-01f40dad5871" ] .

bldg:bldg5.ZONE.AHU04N.RM4450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4450.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "0cf6ea5e-21a0-4b66-876e-fe16aee8af1e" ] .

bldg:bldg5.ZONE.AHU04N.RM4450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4450.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "45189ee6-c5ab-44c1-ad5c-bb0c243327ed" ] .

bldg:bldg5.ZONE.AHU04N.RM4450.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4450.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d39797d1-3646-43aa-bb2b-2da3474f39a4" ] .

bldg:bldg5.ZONE.AHU04N.RM4450.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4450.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d3657fea-7f23-4ea8-9b67-3f61d4ecc413" ] .

bldg:bldg5.ZONE.AHU04N.RM4455.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4455.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3adb9f69-9c39-4960-a137-be15aa8598b2" ] .

bldg:bldg5.ZONE.AHU04N.RM4455.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4455.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5ee033bb-4a1a-4415-a8a2-5817bf59164a" ] .

bldg:bldg5.ZONE.AHU04N.RM4455.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4455.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "296232d6-c5fd-42d2-88dd-ed2c1704fb0b" ] .

bldg:bldg5.ZONE.AHU04N.RM4455.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4455.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "48826710-5963-42d0-a861-2f5a295fdac8" ] .

bldg:bldg5.ZONE.AHU04N.RM4491A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4491A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ce66443a-efe6-473b-bdaa-04bb3fef62e0" ] .

bldg:bldg5.ZONE.AHU04N.RM4491A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4491A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "689067e8-1008-4b16-a214-a5e59b3b9c23" ] .

bldg:bldg5.ZONE.AHU04N.RM4491A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4491A.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3c6ea69c-5f6c-4e35-a1b7-dffedcceab44" ] .

bldg:bldg5.ZONE.AHU04N.RM4491A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04N.RM4491A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2867e646-1650-4327-9a13-6a74c561cc88" ] .

bldg:bldg5.ZONE.AHU04S.RM4400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4400G.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e34b6217-ff9b-4613-ae91-9d4f2ddbe84b" ] .

bldg:bldg5.ZONE.AHU04S.RM4400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4400G.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "43367d22-bec3-412f-87cb-fe1bf619b7ea" ] .

bldg:bldg5.ZONE.AHU04S.RM4400G.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4400G.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8373e508-5799-4abe-8217-4e59e3b47c69" ] .

bldg:bldg5.ZONE.AHU04S.RM4400G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4400G.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "86c89bf5-ba36-41cc-91b9-9b95e41c9ffb" ] .

bldg:bldg5.ZONE.AHU04S.RM4462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4462.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "27c0cbb3-2a56-4abb-9f11-739f036f488d" ] .

bldg:bldg5.ZONE.AHU04S.RM4462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4462.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "0d10044c-2d73-432a-a29c-3c6a950da668" ] .

bldg:bldg5.ZONE.AHU04S.RM4462.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4462.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "509f0138-cb08-460f-a92e-692fac3ae22c" ] .

bldg:bldg5.ZONE.AHU04S.RM4462.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4462.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6e4af682-285f-414d-926b-a9d93d0d9460" ] .

bldg:bldg5.ZONE.AHU04S.RM4463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4463.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a3e94781-a7d9-4447-962c-85b5aadc0d8e" ] .

bldg:bldg5.ZONE.AHU04S.RM4463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4463.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "4da608b9-a0ba-4e39-9fad-876fbfcd8f7a" ] .

bldg:bldg5.ZONE.AHU04S.RM4463.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4463.Zone Heating Mode" .

bldg:bldg5.ZONE.AHU04S.RM4463.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4463.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "724998a9-c21a-4ce9-80b4-bda5a2c76bb6" ] .

bldg:bldg5.ZONE.AHU04S.RM4465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4465.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "16e5d78d-e117-42f3-ad07-78b6530dba63" ] .

bldg:bldg5.ZONE.AHU04S.RM4465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4465.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "26e9d516-0d32-4861-aca4-7fb0d0aa68ce" ] .

bldg:bldg5.ZONE.AHU04S.RM4465.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4465.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "4c0a432a-c798-45f7-8142-f27fa3776cd6" ] .

bldg:bldg5.ZONE.AHU04S.RM4465.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4465.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b081e0a9-1c08-495c-b92a-93ef2a5bac42" ] .

bldg:bldg5.ZONE.AHU04S.RM4467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4467.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e707e622-b4f7-41f8-a6c0-81fe0996a5b6" ] .

bldg:bldg5.ZONE.AHU04S.RM4467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4467.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a8d3c5e4-3bd1-4130-a494-a02daa79a5a1" ] .

bldg:bldg5.ZONE.AHU04S.RM4467.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4467.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f9da8f0d-9099-44a4-837d-3e2c5ba9a642" ] .

bldg:bldg5.ZONE.AHU04S.RM4467.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4467.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3f72d506-5bfb-4b9f-ba27-e6dc92310ad8" ] .

bldg:bldg5.ZONE.AHU04S.RM4469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4469.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c94cdd84-fd27-44e0-b233-84c4aee2ebcc" ] .

bldg:bldg5.ZONE.AHU04S.RM4469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4469.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "4465a709-621a-4c17-ad4f-1326e65cae40" ] .

bldg:bldg5.ZONE.AHU04S.RM4469.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4469.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "031673fc-80b9-49aa-a79d-eec79b570040" ] .

bldg:bldg5.ZONE.AHU04S.RM4469.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4469.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "954131cf-18f5-4234-990c-ef613ed5d514" ] .

bldg:bldg5.ZONE.AHU04S.RM4471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4471.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ae4979cc-e020-4314-9c7e-d55cb4a69587" ] .

bldg:bldg5.ZONE.AHU04S.RM4471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4471.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "fad74b94-ab2a-4946-a4c3-20c3b177f2fd" ] .

bldg:bldg5.ZONE.AHU04S.RM4471.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4471.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "828b0280-b2af-4d22-8ca7-206ec331dc40" ] .

bldg:bldg5.ZONE.AHU04S.RM4471.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4471.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "48b1ab8a-b8a0-4875-a8f6-fb466cacb05b" ] .

bldg:bldg5.ZONE.AHU04S.RM4473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4473.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b38280d0-bda2-4335-a538-108de68cade4" ] .

bldg:bldg5.ZONE.AHU04S.RM4473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4473.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ee90b979-2b22-46a0-898f-05982a74cc9f" ] .

bldg:bldg5.ZONE.AHU04S.RM4473.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4473.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "93b41551-2781-46b0-997b-f11b173d9b2a" ] .

bldg:bldg5.ZONE.AHU04S.RM4473.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU04S.RM4473.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "bc40ba5e-4164-47ba-8e42-adcabc566343" ] .

bldg:bldg5.ZONE.AHU05N.RM5400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5400B.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e17aaa20-7888-4020-a6bc-65002bf02227" ] .

bldg:bldg5.ZONE.AHU05N.RM5400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5400B.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6c407dad-e866-484c-ad40-5a9664d185e2" ] .

bldg:bldg5.ZONE.AHU05N.RM5400B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5400B.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5b393c1f-1593-474f-b3b1-c6bd381f6b1a" ] .

bldg:bldg5.ZONE.AHU05N.RM5415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5415.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6426e3cd-849f-4cf2-b483-ab7b0865123d" ] .

bldg:bldg5.ZONE.AHU05N.RM5415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5415.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5979b92a-20dd-47be-9c64-506b77236dbd" ] .

bldg:bldg5.ZONE.AHU05N.RM5415.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5415.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6f4693f4-9a5d-4b16-82ec-208748f59cce" ] .

bldg:bldg5.ZONE.AHU05N.RM5417.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5417.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d638d2d6-9261-4211-b3d2-8af1083717ef" ] .

bldg:bldg5.ZONE.AHU05N.RM5417.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5417.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "42ab7552-7714-4e3d-b4bb-28584a42b7d6" ] .

bldg:bldg5.ZONE.AHU05N.RM5417.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5417.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "0be45573-ddad-490a-80e7-40c039cc11e6" ] .

bldg:bldg5.ZONE.AHU05N.RM5425.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5425.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "80773644-80a7-4a0d-9b12-8646d8d02a2f" ] .

bldg:bldg5.ZONE.AHU05N.RM5425.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5425.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7b157fcf-c4b8-4fda-85d6-0c5cdc4f3d60" ] .

bldg:bldg5.ZONE.AHU05N.RM5425.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5425.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "fb6cf5c9-bd0e-4006-b882-4b620bdb48ac" ] .

bldg:bldg5.ZONE.AHU05N.RM5430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5430.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5609bde6-d89e-44be-893c-46ac5a1984ff" ] .

bldg:bldg5.ZONE.AHU05N.RM5430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5430.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "99968792-3e53-4ff2-b80e-5d457fed73c3" ] .

bldg:bldg5.ZONE.AHU05N.RM5430.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5430.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a4bd1348-d7c9-4bcb-8090-bb0c21117c1e" ] .

bldg:bldg5.ZONE.AHU05N.RM5430A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5430A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "fd16384b-31bb-4309-a438-ba653a2b2578" ] .

bldg:bldg5.ZONE.AHU05N.RM5430A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5430A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6f320f1d-cf54-4461-813f-ef2e7fac24f8" ] .

bldg:bldg5.ZONE.AHU05N.RM5430A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5430A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6279d89d-1538-4811-acee-4235cb7a5740" ] .

bldg:bldg5.ZONE.AHU05N.RM5440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5440.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f51839e3-84e7-4275-88fd-7065b2cf5ce8" ] .

bldg:bldg5.ZONE.AHU05N.RM5440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5440.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d0d79dcc-da5d-4a69-8e23-24593f8fc4c9" ] .

bldg:bldg5.ZONE.AHU05N.RM5440.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5440.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "fb709e51-2f96-4ff4-969f-5ca23aaf63a1" ] .

bldg:bldg5.ZONE.AHU05N.RM5440A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5440A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9d5cbc38-1ffd-43ec-aa53-f3377872e0be" ] .

bldg:bldg5.ZONE.AHU05N.RM5440A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5440A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6527348e-c658-4340-8060-ebaef17d8350" ] .

bldg:bldg5.ZONE.AHU05N.RM5440A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5440A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "639ec4c0-616c-4f13-a829-d79d665dd035" ] .

bldg:bldg5.ZONE.AHU05N.RM5445_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5445_1.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f082c82b-b61b-4258-a5b0-eded5089612c" ] .

bldg:bldg5.ZONE.AHU05N.RM5445_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5445_1.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "99d59a44-d4c9-431f-a7ff-01947a2a55d3" ] .

bldg:bldg5.ZONE.AHU05N.RM5445_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5445_1.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9718a9c6-d052-4177-8e99-c31772501848" ] .

bldg:bldg5.ZONE.AHU05N.RM5445_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5445_2.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "13b85bc6-8c29-4b8f-8893-a7165f13c5be" ] .

bldg:bldg5.ZONE.AHU05N.RM5445_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5445_2.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d8402745-2bd2-4c2a-839c-507d067b1ccf" ] .

bldg:bldg5.ZONE.AHU05N.RM5445_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5445_2.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "cf61f758-014e-4d60-b587-345c66ec3a6f" ] .

bldg:bldg5.ZONE.AHU05N.RM5450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5450.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "295502a7-6cae-4eed-b0dd-d3631acc5800" ] .

bldg:bldg5.ZONE.AHU05N.RM5450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5450.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f1e3ff3f-35ae-40e7-a386-04176b856fc2" ] .

bldg:bldg5.ZONE.AHU05N.RM5450.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5450.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ccadac2f-442c-4b22-b2c7-0f662e40ff12" ] .

bldg:bldg5.ZONE.AHU05N.RM5455.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5455.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "69a98923-73bc-44bc-bfef-6e4c221bcde8" ] .

bldg:bldg5.ZONE.AHU05N.RM5455.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5455.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2d9c2c5d-33d4-4a55-935f-d6cf81a9e382" ] .

bldg:bldg5.ZONE.AHU05N.RM5455.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5455.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "dd5c3c48-6cbe-40fb-b198-c8843c9384fe" ] .

bldg:bldg5.ZONE.AHU05N.RM5455A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5455A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f700f6f8-e162-4a2d-98a0-81baeedf5e9e" ] .

bldg:bldg5.ZONE.AHU05N.RM5455A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5455A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "31c03d64-ceb4-45e8-b44f-0418e66c7422" ] .

bldg:bldg5.ZONE.AHU05N.RM5455A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05N.RM5455A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ee002d01-1fe4-486c-91f8-2a8a7115f9f4" ] .

bldg:bldg5.ZONE.AHU05S.RM5400E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5400E.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1a3390ca-fc9b-4b5c-b567-b0ebaf15083c" ] .

bldg:bldg5.ZONE.AHU05S.RM5400E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5400E.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e7290bc0-d0de-4cbf-89c6-5a4b0b01ff02" ] .

bldg:bldg5.ZONE.AHU05S.RM5400E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5400E.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8b9995e1-1314-4b1a-afb1-f196108b50fe" ] .

bldg:bldg5.ZONE.AHU05S.RM5400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5400G.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b0c06482-8ba9-4c7d-ab25-619cae9e844d" ] .

bldg:bldg5.ZONE.AHU05S.RM5400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5400G.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8c047565-a513-44b8-ad34-2fee929f0e76" ] .

bldg:bldg5.ZONE.AHU05S.RM5400G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5400G.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "84847eba-f345-422f-9ec3-d2b0cd3a9d50" ] .

bldg:bldg5.ZONE.AHU05S.RM5461.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5461.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2c64df5d-baf4-4975-ae69-bbfcc946d726" ] .

bldg:bldg5.ZONE.AHU05S.RM5461.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5461.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "44fb6636-9c9d-466a-a335-2811176ea726" ] .

bldg:bldg5.ZONE.AHU05S.RM5461.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5461.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "109e3d3f-4361-4cce-b75e-4c7d3a0546ca" ] .

bldg:bldg5.ZONE.AHU05S.RM5462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5462.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6147a8b6-4f3a-4c7f-8b34-5df22b568b4b" ] .

bldg:bldg5.ZONE.AHU05S.RM5462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5462.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "982e429c-ddc3-47a5-b5bd-03ed631780cc" ] .

bldg:bldg5.ZONE.AHU05S.RM5462.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5462.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "8f9dab95-7f2b-436f-bbaa-6ce3643ed60d" ] .

bldg:bldg5.ZONE.AHU05S.RM5463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5463.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "9cc96c6e-612e-45a1-9eab-75146040d176" ] .

bldg:bldg5.ZONE.AHU05S.RM5463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5463.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "dc922296-1604-4e19-8473-1e4e51f10e1e" ] .

bldg:bldg5.ZONE.AHU05S.RM5463.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5463.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a0c16eea-a8c1-432c-ae32-1e595a1ecae3" ] .

bldg:bldg5.ZONE.AHU05S.RM5464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5464.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "5ea1fdb0-7051-4b2a-9ed9-60d578e82d32" ] .

bldg:bldg5.ZONE.AHU05S.RM5464.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5464.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7e32528a-56e9-421f-80e2-68dc5335f6ce" ] .

bldg:bldg5.ZONE.AHU05S.RM5464.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5464.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "df096e32-2ab7-43d5-8b0b-7ff1c2fb020b" ] .

bldg:bldg5.ZONE.AHU05S.RM5465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5465.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "55a601a9-2078-4ab6-9ed7-4284ee40e47d" ] .

bldg:bldg5.ZONE.AHU05S.RM5465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5465.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "e33e6209-398c-4517-8117-3596a5f57962" ] .

bldg:bldg5.ZONE.AHU05S.RM5465.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5465.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b56e12f1-2830-4061-b975-a8892417082c" ] .

bldg:bldg5.ZONE.AHU05S.RM5466.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5466.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2634ef17-9140-483d-883a-0fd91187edaf" ] .

bldg:bldg5.ZONE.AHU05S.RM5466.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5466.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7187b795-a7d4-421c-9c5f-d1bc9c68f59b" ] .

bldg:bldg5.ZONE.AHU05S.RM5466.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5466.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "30849e04-2cae-45fe-9f41-819ce467aa83" ] .

bldg:bldg5.ZONE.AHU05S.RM5467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5467.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "54b61d55-7a42-4611-a3bc-39efde4ef42a" ] .

bldg:bldg5.ZONE.AHU05S.RM5467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5467.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3061db3c-b2d7-4f2f-a344-4b6de37e5282" ] .

bldg:bldg5.ZONE.AHU05S.RM5467.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5467.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "eae3c709-290c-41fe-87a7-3c2548feb1ce" ] .

bldg:bldg5.ZONE.AHU05S.RM5468.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5468.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "037317fe-8ee8-4048-bc38-f4a613a38893" ] .

bldg:bldg5.ZONE.AHU05S.RM5468.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5468.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1a39d994-aa28-42aa-9006-7d740c95ccb4" ] .

bldg:bldg5.ZONE.AHU05S.RM5468.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5468.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "4b4799b1-23ba-4137-aa49-93b63efa3844" ] .

bldg:bldg5.ZONE.AHU05S.RM5469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5469.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "aa655573-e642-4ecb-968b-28a65a6d2956" ] .

bldg:bldg5.ZONE.AHU05S.RM5469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5469.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7348f5e6-4f47-49af-9a80-01b54619707e" ] .

bldg:bldg5.ZONE.AHU05S.RM5469.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5469.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "04904257-ba45-4d2f-a4f1-563e41388c67" ] .

bldg:bldg5.ZONE.AHU05S.RM5470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5470.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "f5eea75c-d104-4df3-88eb-2fabfb34bbca" ] .

bldg:bldg5.ZONE.AHU05S.RM5470.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5470.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "2b409a7d-d1f8-47f4-9b8e-af7ce2e9c044" ] .

bldg:bldg5.ZONE.AHU05S.RM5470.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5470.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "cd2df77e-0fde-4556-a70e-1d2b4a5875a5" ] .

bldg:bldg5.ZONE.AHU05S.RM5471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5471.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d737be86-1deb-41fe-b8e6-9650cbb9989a" ] .

bldg:bldg5.ZONE.AHU05S.RM5471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5471.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "460d903d-929c-4a18-b838-827f9aaca462" ] .

bldg:bldg5.ZONE.AHU05S.RM5471.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5471.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "cbe76550-e1d8-4669-b6f0-a065b63a523b" ] .

bldg:bldg5.ZONE.AHU05S.RM5473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5473.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "70a5f438-516f-4bfd-9cb6-087bdec4b6bf" ] .

bldg:bldg5.ZONE.AHU05S.RM5473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5473.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "478aaf03-3687-491b-a574-b5ef75856f9c" ] .

bldg:bldg5.ZONE.AHU05S.RM5473.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5473.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "6c7771b3-f62e-45f9-bd59-09fd524c0abf" ] .

bldg:bldg5.ZONE.AHU05S.RM5475A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5475A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "3ae1673e-6f5e-4172-a27f-1bf93a64ea5b" ] .

bldg:bldg5.ZONE.AHU05S.RM5475A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5475A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d17a25c4-b34e-4013-9ff3-c34116595ff5" ] .

bldg:bldg5.ZONE.AHU05S.RM5475A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5475A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ad18aac6-63dc-403c-a428-53193e237174" ] .

bldg:bldg5.ZONE.AHU05S.RM5475_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5475_1.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "7dfbe48f-a1ee-4d5e-8fca-a017c191f229" ] .

bldg:bldg5.ZONE.AHU05S.RM5475_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5475_1.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "dcdf1d80-335d-4fe2-a49c-ed23a5121b89" ] .

bldg:bldg5.ZONE.AHU05S.RM5475_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5475_1.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "a0bbc48c-a0be-4658-99e5-41d16fba8818" ] .

bldg:bldg5.ZONE.AHU05S.RM5475_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5475_2.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "fbd75e78-d87d-4e56-b09b-0a64ef458d0c" ] .

bldg:bldg5.ZONE.AHU05S.RM5475_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5475_2.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "efb83f46-33f3-45e8-9375-c757c9ce4064" ] .

bldg:bldg5.ZONE.AHU05S.RM5480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5480.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "47d08626-891a-47c7-ada4-91c6289e5937" ] .

bldg:bldg5.ZONE.AHU05S.RM5480.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5480.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "dab38700-d1d5-4cb5-9d4d-8b9f4c2dd4f5" ] .

bldg:bldg5.ZONE.AHU05S.RM5480.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5480.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b11ce6f4-07d0-451b-a047-8dbf9cfaeba9" ] .

bldg:bldg5.ZONE.AHU05S.RM5480A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5480A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "0648a856-b5eb-4816-8d58-e6f64a80bf1d" ] .

bldg:bldg5.ZONE.AHU05S.RM5480A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5480A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "261b643d-c844-4c47-b8cd-0e435aabe0fd" ] .

bldg:bldg5.ZONE.AHU05S.RM5480A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5480A.Zone Heating Mode" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "b62ba62f-bd5a-4d48-9452-634b83304697" ] .

bldg:bldg5.ZONE.AHU05S.RM5480A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5480A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "52fc1c1f-c7bf-4993-9a2c-a4e10b7648fe" ] .

bldg:bldg5.ZONE.AHU05S.RM5485A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5485A.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "290ca7b8-3ec8-4070-9057-3d6fe2a2cfbe" ],
        [ ref:hasTimeseriesId "ce11d8c9-7704-4bcb-9cb6-e8e89c38a612" ] .

bldg:bldg5.ZONE.AHU05S.RM5485A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5485A.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c73b39cb-86af-47f5-9cf9-800919b4809f" ] .

bldg:bldg5.ZONE.AHU05S.RM5485A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5485A.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "916f0b3e-7dee-46d1-88a7-87cafc1a128e" ] .

bldg:bldg5.ZONE.AHU05S.RM5485_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5485_1.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "97ea5df6-2568-4e51-9fa2-4de84fa6929d" ] .

bldg:bldg5.ZONE.AHU05S.RM5485_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5485_1.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "1db662c2-d000-41d0-a6d6-6901c0dc50e3" ] .

bldg:bldg5.ZONE.AHU05S.RM5485_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5485_1.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "d415c1ec-c951-4065-be57-91027252038a" ] .

bldg:bldg5.ZONE.AHU05S.RM5485_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5485_2.Zone Air Temp" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "ebd2b7f7-71c3-4b5b-956c-209da7608d93" ] .

bldg:bldg5.ZONE.AHU05S.RM5485_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5485_2.Zone Air Temp Setpoint" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "c1134d29-5a81-414b-878f-2749eba7fc54" ] .

bldg:bldg5.ZONE.AHU05S.RM5485_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg5.ZONE.AHU05S.RM5485_2.Zone Reheat Valve Command" ;
    ref:hasExternalReference [ ref:hasTimeseriesId "4a5d68e9-36c3-4618-84c3-164e0ea5a29a" ] .

bldg:bldg5.ZONE.BN.RM0410.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "bldg5.ZONE.BN.RM0410.VLV 1 COMD" .

bldg:bldg5.ZONE.BS.RM0400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg5.ZONE.BS.RM0400G.Zone Air Temp" .

bldg:RM0400G_room a brick:Room .

bldg:RM0410_room a brick:Room .

bldg:RM1400B_room a brick:Room .

bldg:RM1400G_room a brick:Room .

bldg:RM1415A_room a brick:Room .

bldg:RM1415_room a brick:Room .

bldg:RM1430_room a brick:Room .

bldg:RM1435_1_room a brick:Room .

bldg:RM1435_2_room a brick:Room .

bldg:RM1440_room a brick:Room .

bldg:RM1445_room a brick:Room .

bldg:RM1450_room a brick:Room .

bldg:RM1455_room a brick:Room .

bldg:RM1475_room a brick:Room .

bldg:RM1480A_room a brick:Room .

bldg:RM1485_room a brick:Room .

bldg:RM1488_room a brick:Room .

bldg:RM2400B_room a brick:Room .

bldg:RM2400G_room a brick:Room .

bldg:RM2415_1_room a brick:Room .

bldg:RM2415_2_room a brick:Room .

bldg:RM2430_room a brick:Room .

bldg:RM2435_room a brick:Room .

bldg:RM2440_room a brick:Room .

bldg:RM2445_room a brick:Room .

bldg:RM2450_room a brick:Room .

bldg:RM2455A_room a brick:Room .

bldg:RM2455_1_room a brick:Room .

bldg:RM2455_2_room a brick:Room .

bldg:RM2462_room a brick:Room .

bldg:RM2463_room a brick:Room .

bldg:RM2464_room a brick:Room .

bldg:RM2465_room a brick:Room .

bldg:RM2466_room a brick:Room .

bldg:RM2467_room a brick:Room .

bldg:RM2468_room a brick:Room .

bldg:RM2469_room a brick:Room .

bldg:RM2470_room a brick:Room .

bldg:RM2471_room a brick:Room .

bldg:RM2473_room a brick:Room .

bldg:RM2475_room a brick:Room .

bldg:RM2480_room a brick:Room .

bldg:RM2485_room a brick:Room .

bldg:RM3400B_room a brick:Room .

bldg:RM3400G_room a brick:Room .

bldg:RM3415_room a brick:Room .

bldg:RM3430_1_room a brick:Room .

bldg:RM3430_2_room a brick:Room .

bldg:RM3435_1_room a brick:Room .

bldg:RM3435_2_room a brick:Room .

bldg:RM3435_3_room a brick:Room .

bldg:RM3450_room a brick:Room .

bldg:RM3455_1_room a brick:Room .

bldg:RM3455_2_room a brick:Room .

bldg:RM3461_room a brick:Room .

bldg:RM3462_room a brick:Room .

bldg:RM3463_room a brick:Room .

bldg:RM3464_room a brick:Room .

bldg:RM3465_room a brick:Room .

bldg:RM3466_room a brick:Room .

bldg:RM3467_room a brick:Room .

bldg:RM3468_room a brick:Room .

bldg:RM3469_room a brick:Room .

bldg:RM3470_room a brick:Room .

bldg:RM3471_room a brick:Room .

bldg:RM3473_room a brick:Room .

bldg:RM3475_room a brick:Room .

bldg:RM3480_room a brick:Room .

bldg:RM3485_room a brick:Room .

bldg:RM4400G_room a brick:Room .

bldg:RM4413_room a brick:Room .

bldg:RM4419_room a brick:Room .

bldg:RM4430_room a brick:Room .

bldg:RM4435A_room a brick:Room .

bldg:RM4435_room a brick:Room .

bldg:RM4440_room a brick:Room .

bldg:RM4445_room a brick:Room .

bldg:RM4450_room a brick:Room .

bldg:RM4455_room a brick:Room .

bldg:RM4461_room a brick:Room .

bldg:RM4462_room a brick:Room .

bldg:RM4463_room a brick:Room .

bldg:RM4465_room a brick:Room .

bldg:RM4467_room a brick:Room .

bldg:RM4469_room a brick:Room .

bldg:RM4471_room a brick:Room .

bldg:RM4473_room a brick:Room .

bldg:RM4480_room a brick:Room .

bldg:RM4491A_room a brick:Room .

bldg:RM5400B_room a brick:Room .

bldg:RM5400E_room a brick:Room .

bldg:RM5400G_room a brick:Room .

bldg:RM5415_room a brick:Room .

bldg:RM5417_room a brick:Room .

bldg:RM5425_room a brick:Room .

bldg:RM5430A_room a brick:Room .

bldg:RM5430_room a brick:Room .

bldg:RM5440A_room a brick:Room .

bldg:RM5440_room a brick:Room .

bldg:RM5445_1_room a brick:Room .

bldg:RM5445_2_room a brick:Room .

bldg:RM5450_room a brick:Room .

bldg:RM5455A_room a brick:Room .

bldg:RM5455_room a brick:Room .

bldg:RM5461_room a brick:Room .

bldg:RM5462_room a brick:Room .

bldg:RM5463_room a brick:Room .

bldg:RM5464_room a brick:Room .

bldg:RM5465_room a brick:Room .

bldg:RM5466_room a brick:Room .

bldg:RM5467_room a brick:Room .

bldg:RM5468_room a brick:Room .

bldg:RM5469_room a brick:Room .

bldg:RM5470_room a brick:Room .

bldg:RM5471_room a brick:Room .

bldg:RM5473_room a brick:Room .

bldg:RM5475A_room a brick:Room .

bldg:RM5475_1_room a brick:Room .

bldg:RM5475_2_room a brick:Room .

bldg:RM5480A_room a brick:Room .

bldg:RM5480_room a brick:Room .

bldg:RM5485A_room a brick:Room .

bldg:RM5485_1_room a brick:Room .

bldg:RM5485_2_room a brick:Room .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:bldg5.CHW.BUILD_DP,
        bldg:bldg5.CHW.Building_Chilled_Water_Flow,
        bldg:bldg5.CHW.Building_Chilled_Water_Return_Temp,
        bldg:bldg5.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:bldg5.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:bldg5.CHW.ECONOMIZER,
        bldg:bldg5.CHW.Enable,
        bldg:bldg5.CHW.LOOP_DP,
        bldg:bldg5.CHW.Loop_Chilled_Water_Delta_Temp,
        bldg:bldg5.CHW.Loop_Chilled_Water_Flow,
        bldg:bldg5.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:bldg5.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,
        bldg:bldg5.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:bldg5.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint,
        bldg:bldg5.CHW.Outside_Air_Temp,
        bldg:bldg5.CHW.Pump1_SPEED,
        ns4:Stop,
        bldg:bldg5.CHW.Pump2_SPEED,
        ns5:Stop .

